function mpc = PowerGrid(num_zones)
% CASE1354PEGASE  Power flow data for medium part of European system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of part of the
%   European high voltage transmission network. The network contains 1,354
%   buses, 260 generators, and 1,991 branches and it operates at 380 and
%   220 kV. Please note that the data are fictitious and do not correspond
%   to real world data. They can thus be used to validate methods and tools
%   but should not be used for operation and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (https://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
%     https://doi.org/10.1109/TPWRS.2013.2251015
%
%   Remarks:
%
%   1. Line flow limits are 100 MVA (at 1 p.u. voltage) lower than the
%   current flow limits found in PEGASE data.
%
%   2. PEGASE data contains asymmetric shunt conductance and susceptance in
%   the PI transmission line model of branches. Thus total line charging
%   susceptance of branches is set to 0 p.u. and the nodal representation
%   of shunt condutance and susceptance is used. As a result, power flow
%   equations are left unchanged compared with original PEGASE data.
%   However, line flow constraints in the optimal flow problem are
%   modified.
%
%   3. Identical linear costs are used for all generators to form a loss
%   minimizing OPF objective function.
%
%   4. Since some parts of the network are aggregated, some generators
%   (e.g. with negative PMIN) represent aggregations of multiple loads
%   and generators.
%
%   Contacts:
%     Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%     firstname.lastname@rte-france.com
%     Réseau de Transport d'Electricité (French Transmission System Operator)
%     Département Expertise Système, Immeuble "Le Colbert"
%     9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%
%   March 18th, 2015

%   MATPOWER
%   Copyright (c) 2015, 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
% system MVA base
mpc.baseMVA = 100;

% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	0	0	0	4.69	0	1.016674	-21.761632	220	5	1.1	0.9	;
    2	1	0	0	0	2.1	0	1.026472	-7.007354	220	5	1.1	0.9	;
    3	1	0	0	0	12.44	0	1.038534	-24.281644	220	5	1.1	0.9	;
    4	1	0	0	0	30.71	0	1.036195	-21.958828	220	5	1.1	0.9	;
    5	1	0	0	0	0.85	0	1.035058	-18.483339	220	5	1.1	0.9	;
    6	1	0	0	0	110.54	0	1.032267	-3.318448	380	5	1.1	0.9	;
    7	1	0	0	0	27.65	0	0.994409	-13.816418	380	5	1.1	0.9	;
    8	1	0	0	0	7.27	0	1.045829	-22.181066	220	5	1.1	0.9	;
    9	1	0	0	0	7.14	0	1.063422	-9.070013	220	5	1.1	0.9	;
    10	1	0	0	0	2.31	0	0.983702	-21.159412	380	5	1.1	0.9	;
    11	1	0	0	0	3.31	0	1.036808	-23.631999	220	5	1.1	0.9	;
    12	1	0	0	0	3.95	0	1.042187	-27.546292	220	5	1.1	0.9	;
    13	1	0	0	0	3.49	0	1.030441	-15.689479	220	5	1.1	0.9	;
    14	1	0	0	0	6.532711	0	1.030718	-14.242909	380	5	1.1	0.9	;
    15	1	0	0	0	4.21	0	1.066797	-19.783678	220	5	1.1	0.9	;
    16	1	0	0	0	13.102834	0	1.020256	-11.430028	380	5	1.1	0.9	;
    17	2	0	0	0	0	0	1.081537	8.330657	220	5	1.1	0.9	;
    18	1	0	0	0	0.52	0	1.020482	-16.063366	220	5	1.1	0.9	;
    19	1	0	0	0	7.64	0	1.039096	-8.903623	220	5	1.1	0.9	;
    20	1	0	0	0	6.1	0	1.041568	-7.991267	220	5	1.1	0.9	;
    21	2	0	0	0	0	0	1.062805	2.531831	220	5	1.1	0.9	;
    22	1	0	0	0	8.34	0	1.047047	-10.672351	220	5	1.1	0.9	;
    23	1	0	0	0	5.24	0	1.069649	-25.153324	220	5	1.1	0.9	;
    24	1	0	0	0	9.91	0	1.074846	-27.942789	220	5	1.1	0.9	;
    25	1	0	0	0	2.42	0	1.042771	-11.94851	220	5	1.1	0.9	;
    26	1	0	0	0	3.3	0	1.018752	-19.550413	220	5	1.1	0.9	;
    27	1	0	0	0	8.52	0	1.056337	-8.791116	220	5	1.1	0.9	;
    28	1	0	0	0	12.48	0	1.074825	-26.319857	220	5	1.1	0.9	;
    29	1	0	0	0	1.44	0	1.01673	-16.306681	220	5	1.1	0.9	;
    30	1	0	0	0	1.34	0	1.026604	-13.457588	220	5	1.1	0.9	;
    31	1	0	0	0	2.21	0	1.039362	-24.590496	220	5	1.1	0.9	;
    32	1	0	0	0	7.36	0	1.042762	-2.603638	220	5	1.1	0.9	;
    33	1	0	0	0	2.23	0	1.045923	-13.114892	220	5	1.1	0.9	;
    34	2	0	0	0	0	0	0.984682	-21.807603	380	5	1.1	0.9	;
    35	1	0	0	0	1.15	0	1.063761	-20.174043	220	5	1.1	0.9	;
    36	1	0	0	0	5.34	0	1.035725	-11.193679	220	5	1.1	0.9	;
    37	1	0	0	0	1.17	0	1.035204	-12.094637	220	5	1.1	0.9	;
    38	1	0	0	0	0.7	0	1.047544	-14.765137	220	5	1.1	0.9	;
    39	1	0	0	0	0.63	0	1.067188	-32.434719	220	5	1.1	0.9	;
    40	1	0	0	0	4.76	0	1.030032	-18.823594	220	5	1.1	0.9	;
    41	1	0	0	0	10.6	0	1.005548	-16.020947	220	5	1.1	0.9	;
    42	1	0	0	0	6.85	0	1.014579	-42.137692	220	5	1.1	0.9	;
    43	2	0	0	0	0	0	1.048249	-6.162533	220	5	1.1	0.9	;
    44	1	0	0	0	0.71	0	1.040694	-21.298393	220	5	1.1	0.9	;
    45	1	0	0	0	5.62	0	1.043185	-24.295117	220	5	1.1	0.9	;
    46	2	0	0	0	0	0	1.055378	0.262953	380	5	1.1	0.9	;
    47	1	0	0	0	4.85	0	1.07164	-23.599251	220	5	1.1	0.9	;
    48	1	0	0	0	3.08	0	1.026548	-14.262083	220	5	1.1	0.9	;
    49	1	0	0	0	0.04	0	1.039791	-11.549917	220	5	1.1	0.9	;
    50	1	0	0	0	6.44	0	1.041564	-26.439994	220	5	1.1	0.9	;
    51	2	0	0	0	0	0	1.05013	-6.606455	220	5	1.1	0.9	;
    52	1	0	0	0	6.96	0	1.0458	-6.728632	220	5	1.1	0.9	;
    53	1	0	0	0	3.25	0	1.040489	-18.395441	220	5	1.1	0.9	;
    54	1	0	0	0	68.517663	0	1.047774	2.403578	380	5	1.1	0.9	;
    55	1	0	0	0	2.45	0	1.036267	-12.201434	220	5	1.1	0.9	;
    56	1	0	0	0	29.42	0	1.021739	-8.489958	380	5	1.1	0.9	;
    57	2	0	0	0	0	0	1.018914	-7.857046	380	5	1.1	0.9	;
    58	1	0	0	0	13.24	0	1.045882	-30.596498	220	5	1.1	0.9	;
    59	1	0	0	0	2.77	0	1.036451	-23.014287	220	5	1.1	0.9	;
    60	1	0	0	0	7.66	0	1.040423	-15.042452	220	5	1.1	0.9	;
    61	1	0	0	0	1.96	0	1.043564	-6.675538	220	5	1.1	0.9	;
    62	1	0	0	0	0.4	0	1.063297	-9.078728	380	5	1.1	0.9	;
    63	1	0	0	0	1.61	0	1.038461	-7.443414	220	5	1.1	0.9	;
    64	2	0	0	0	0	0	1.075592	-33.453515	220	5	1.1	0.9	;
    65	1	0	0	0	2.57	0	1.048239	-27.108761	220	5	1.1	0.9	;
    66	1	0	0	0	5.15	0	1.074517	-10.959606	220	5	1.1	0.9	;
    67	1	0	0	0	1.97	0	1.024071	-20.793083	220	5	1.1	0.9	;
    68	1	0	0	0	1.17	0	1.03694	-22.762979	220	5	1.1	0.9	;
    69	1	0	0	0	0.32	0	1.055451	-11.021763	220	5	1.1	0.9	;
    70	2	0	0	0	0	0	1.069817	-47.078276	220	5	1.1	0.9	;
    71	1	0	0	0	0.67	0	1.04436	-11.163788	220	5	1.1	0.9	;
    72	2	0	0	0	0	0	1.045397	-15.568574	220	5	1.1	0.9	;
    73	1	0	0	0	5.75	0	1.036683	-8.869667	220	5	1.1	0.9	;
    74	1	0	0	0	5.71	0	1.040685	-14.418335	220	5	1.1	0.9	;
    75	1	0	0	0	24.54	0	0.996939	-12.93567	380	5	1.1	0.9	;
    76	1	0	0	0	4.77	0	1.071753	-32.66829	220	5	1.1	0.9	;
    77	1	0	0	0	5.67	0	1.025344	-14.779536	220	5	1.1	0.9	;
    78	2	0	0	0	0	0	1.063876	-10.607341	220	5	1.1	0.9	;
    79	2	0	0	0	0	0	1.048713	-12.997468	220	5	1.1	0.9	;
    80	1	0	0	0	2.96	0	1.046742	-25.252227	220	5	1.1	0.9	;
    81	2	0	0	0	0	0	1.051376	-29.999643	220	5	1.1	0.9	;
    82	1	0	0	0	0.74	0	1.03515	-13.956622	220	5	1.1	0.9	;
    83	1	0	0	0	5.87	0	1.033849	-17.442414	220	5	1.1	0.9	;
    84	1	0	0	0	0.6	0	1.040021	2.414523	380	5	1.1	0.9	;
    85	1	0	0	0	150.93	0	1.03076	-5.413919	380	5	1.1	0.9	;
    86	1	0	0	0	0.09	0	0.986375	-18.62447	220	5	1.1	0.9	;
    87	2	0	0	0	0	0	1.0691	-10.045044	220	5	1.1	0.9	;
    88	1	0	0	0	5.6	0	1.05742	-4.068613	220	5	1.1	0.9	;
    89	1	0	0	0	5.36	0	1.054495	-25.620212	220	5	1.1	0.9	;
    90	1	0	0	0	5.31	0	1.031148	-24.884639	220	5	1.1	0.9	;
    91	1	0	0	0	23.554121	0	0.981824	-26.763103	380	5	1.1	0.9	;
    92	1	0	0	0	0.53	0	1.048069	-4.933448	220	5	1.1	0.9	;
    93	1	0	0	0	2.83	0	1.05759	-4.070122	220	5	1.1	0.9	;
    94	1	0	0	0	3.03	0	1.073922	-26.380554	220	5	1.1	0.9	;
    95	2	0	0	0	0	0	1.057884	-28.950791	220	5	1.1	0.9	;
    96	1	0	0	0	18.63	0	1.041141	-24.444747	220	5	1.1	0.9	;
    97	2	0	0	0	0	0	1.017567	-13.765564	380	5	1.1	0.9	;
    98	1	0	0	0	7.85	0	1.047952	-19.8489	220	5	1.1	0.9	;
    99	1	0	0	0	6.12	0	1.024104	-10.886119	220	5	1.1	0.9	;
    100	1	0	0	0	5.55	0	1.034361	-14.167643	220	5	1.1	0.9	;
    101	2	0	0	0	0	0	1.026368	-13.331099	220	5	1.1	0.9	;
    102	2	0	0	0	0	0	1.049411	-6.680953	220	5	1.1	0.9	;
    103	1	0	0	0	6.63	0	1.051689	-5.954643	220	5	1.1	0.9	;
    104	2	0	0	0	0	0	1.035522	-15.484388	220	5	1.1	0.9	;
    105	1	0	0	0	0.11	0	1.034778	-12.128589	220	5	1.1	0.9	;
    106	2	0	0	0	0	0	1.041369	-24.768342	220	5	1.1	0.9	;
    107	1	0	0	0	7.26	0	1.05585	-7.563603	220	5	1.1	0.9	;
    108	1	0	0	0	15.4	0	1.05673	-11.12828	220	5	1.1	0.9	;
    109	1	0	0	0	58.088687	0	1.027525	-0.064839	380	5	1.1	0.9	;
    110	1	0	0	0	0.22	0	1.052169	-0.720463	220	5	1.1	0.9	;
    111	2	0	0	0	0	0	1.044097	-2.229251	380	5	1.1	0.9	;
    112	1	0	0	0	8.17514	0	1.024385	-1.386321	380	5	1.1	0.9	;
    113	2	0	0	0	0	0	1.00025	-17.401395	220	5	1.1	0.9	;
    114	2	0	0	0	0	0	1.031745	1.110134	380	5	1.1	0.9	;
    115	1	0	0	0	11.95	0	1.040762	-24.602002	220	5	1.1	0.9	;
    116	1	0	0	0	3.72	0	1.056945	-11.955754	220	5	1.1	0.9	;
    117	1	0	0	0	6.65	0	1.017176	-10.133417	220	5	1.1	0.9	;
    118	2	0	0	0	0	0	1.064525	-18.97841	380	5	1.1	0.9	;
    119	1	0	0	0	9.1	0	1.069234	-34.99461	220	5	1.1	0.9	;
    120	1	0	0	0	0.15	0	1.050278	-15.385577	220	5	1.1	0.9	;
    121	1	0	0	0	1.36	0	1.073885	-26.405705	220	5	1.1	0.9	;
    122	1	0	0	0	7.534129	0	1.035643	-15.075813	380	5	1.1	0.9	;
    123	1	0	0	0	0.05	0	1.038555	-9.767436	220	5	1.1	0.9	;
    124	1	0	0	0	0.21	0	1.065214	-7.929625	220	5	1.1	0.9	;
    125	1	0	0	0	1.11	0	1.045537	-20.769903	220	5	1.1	0.9	;
    126	1	0	0	0	4.84	0	1.035596	-23.090183	220	5	1.1	0.9	;
    127	1	0	0	0	22.75	0	1.019946	-21.525393	220	5	1.1	0.9	;
    128	1	0	0	0	9.46	0	1.049182	-24.470238	220	5	1.1	0.9	;
    129	1	0	0	0	37.11	0	1.065973	-13.014498	380	5	1.1	0.9	;
    130	1	0	0	0	0.67	0	1.044324	-21.525875	220	5	1.1	0.9	;
    131	1	0	0	0	108.728602	0	1.063295	-9.078724	380	5	1.1	0.9	;
    132	1	0	0	0	146.44	0	1.015553	-11.659761	380	5	1.1	0.9	;
    133	2	0	0	0	0	0	1.072621	5.35893	380	5	1.3	0.9	;
    134	1	0	0	0	7.88	0	1.047164	-25.138433	220	5	1.1	0.9	;
    135	2	0	0	0	0	0	1.074143	-33.62199	220	5	1.1	0.9	;
    136	2	0	0	0	0	0	1.041506	-20.086455	220	5	1.1	0.9	;
    137	1	0	0	0	0.81	0	1.053955	-12.379476	220	5	1.1	0.9	;
    138	1	0	0	0	4.78	0	1.056277	-5.398682	220	5	1.1	0.9	;
    139	1	0	0	0	9.67	0	1.028182	-29.352232	220	5	1.1	0.9	;
    140	1	0	0	0	30.393595	0	0.990542	-18.181223	380	5	1.1	0.9	;
    141	1	0	0	0	4.31	0	1.040934	-24.521854	220	5	1.1	0.9	;
    142	1	0	0	0	8.16	0	1.067815	-32.322562	220	5	1.1	0.9	;
    143	1	0	0	0	0.91	0	1.034441	-19.543294	220	5	1.1	0.9	;
    144	1	0	0	0	3.79	0	1.038913	-9.027471	220	5	1.1	0.9	;
    145	2	0	0	0	0	0	1.028946	-3.693426	380	5	1.1	0.9	;
    146	1	0	0	0	3.79	0	1.041627	-12.829065	220	5	1.1	0.9	;
    147	1	0	0	0	0.1	0	1.035206	-12.094658	220	5	1.1	0.9	;
    148	1	0	0	0	4.74	0	1.061509	-3.472987	220	5	1.1	0.9	;
    149	1	0	0	0	182.880644	0	1.038644	-10.509999	380	5	1.1	0.9	;
    150	2	0	0	0	0	0	1.049472	-8.613737	220	5	1.1	0.9	;
    151	1	0	0	0	4.24	0	1.0101	-21.692579	220	5	1.1	0.9	;
    152	2	0	0	0	0	0	1.027056	-8.507308	380	5	1.1	0.9	;
    153	1	0	0	0	0.16	0	1.050189	-1.116839	220	5	1.1	0.9	;
    154	2	0	0	0	0	0	1.042801	-4.348181	220	5	1.1	0.9	;
    155	1	0	0	0	2.05	0	1.033508	-14.209132	220	5	1.1	0.9	;
    156	2	0	0	0	0	0	1.049879	-6.64195	220	5	1.1	0.9	;
    157	1	0	0	0	6.49	0	1.074759	-26.325932	220	5	1.1	0.9	;
    158	1	0	0	0	1.1	0	1.036823	-8.871578	220	5	1.1	0.9	;
    159	1	0	0	0	6.7	0	1.003325	-22.532961	220	5	1.1	0.9	;
    160	1	0	0	0	0.71	0	1.034786	-18.539009	220	5	1.1	0.9	;
    161	1	0	0	0	0.05	0	1.048666	-24.42816	220	5	1.1	0.9	;
    162	1	0	0	0	1.41	0	1.032638	-5.627486	220	5	1.1	0.9	;
    163	1	0	0	0	18.82	0	1.043354	-20.606997	220	5	1.1	0.9	;
    164	1	0	0	0	2.23	0	1.034654	-6.058841	220	5	1.1	0.9	;
    165	1	0	0	0	9.95	0	1.038055	-22.501868	220	5	1.1	0.9	;
    166	1	0	0	0	3.99	0	1.052615	-36.244174	220	5	1.1	0.9	;
    167	1	0	0	0	2.3	0	1.074468	-25.55724	220	5	1.1	0.9	;
    168	1	0	0	0	0.39	0	1.040896	-2.802576	220	5	1.1	0.9	;
    169	1	0	0	0	6.68	0	1.066643	-33.081849	220	5	1.1	0.9	;
    170	1	0	0	0	5.71	0	1.039857	-4.955282	220	5	1.1	0.9	;
    171	1	0	0	0	9.09	0	1.054495	-14.222981	220	5	1.1	0.9	;
    172	1	0	0	0	13.98	0	1.03896	-15.127161	380	5	1.1	0.9	;
    173	1	0	0	0	30.637696	0	0.987964	-14.637206	380	5	1.1	0.9	;
    174	1	0	0	0	1.08	0	1.050304	-19.627666	220	5	1.1	0.9	;
    175	1	0	0	0	4.93	0	1.040626	-10.966354	220	5	1.1	0.9	;
    176	1	0	0	0	1.72	0	1.037981	-22.526704	220	5	1.1	0.9	;
    177	1	0	0	0	1.96	0	1.022628	-16.524518	220	5	1.1	0.9	;
    178	2	0	0	0	0	0	1.108028	-6.285992	380	5	1.3	0.9	;
    179	1	0	0	0	1.17	0	1.047205	-10.673893	220	5	1.1	0.9	;
    180	1	0	0	0	9.36	0	1.019402	-11.26449	380	5	1.1	0.9	;
    181	2	0	0	0	0	0	1.027102	-8.516785	380	5	1.1	0.9	;
    182	1	0	0	0	10.73	0	1.038607	-22.034538	220	5	1.1	0.9	;
    183	1	0	0	0	5.93	0	1.066705	-50.057306	220	5	1.1	0.9	;
    184	1	0	0	0	0.35	0	1.032647	-18.856368	220	5	1.1	0.9	;
    185	2	0	0	0	0	0	1.03682	-8.643487	220	5	1.1	0.9	;
    186	1	0	0	0	10.68	0	1.05167	-28.720012	220	5	1.1	0.9	;
    187	1	0	0	0	4.34	0	1.038253	-22.269637	220	5	1.1	0.9	;
    188	1	0	0	0	35.31	0	1.033986	-21.654604	380	5	1.1	0.9	;
    189	1	0	0	0	0.98	0	1.069384	-34.995605	220	5	1.1	0.9	;
    190	1	0	0	0	0.59	0	1.025188	-16.314102	220	5	1.1	0.9	;
    191	2	0	0	0	0	0	1.032899	-14.204982	220	5	1.1	0.9	;
    192	1	0	0	0	58.3	0	0.996377	-14.200565	380	5	1.1	0.9	;
    193	2	0	0	0	0	0	1.041045	-7.375163	220	5	1.1	0.9	;
    194	1	0	0	0	190.704588	0	1.0328	-8.554156	380	5	1.1	0.9	;
    195	1	0	0	0	0.59	0	1.039851	-12.092524	220	5	1.1	0.9	;
    196	1	0	0	0	1.09	0	1.033661	-22.574327	220	5	1.1	0.9	;
    197	1	0	0	0	4.69	0	1.074659	-26.314245	220	5	1.1	0.9	;
    198	1	0	0	0	2.14	0	1.037924	-12.820941	220	5	1.1	0.9	;
    199	1	0	0	0	0.1	0	1.017322	-19.003234	220	5	1.1	0.9	;
    200	1	0	0	0	5.27	0	1.038647	-14.758146	220	5	1.1	0.9	;
    201	1	0	0	0	6.35	0	1.022683	-27.895964	220	5	1.1	0.9	;
    202	1	0	0	0	0.3	0	1.032141	-11.506028	220	5	1.1	0.9	;
    203	2	0	0	0	0	0	1.04353	-20.966559	220	5	1.1	0.9	;
    204	1	0	0	0	3.85	0	1.044674	-24.345986	220	5	1.1	0.9	;
    205	2	0	0	0	0	0	1.047684	-12.917585	220	5	1.1	0.9	;
    206	1	0	0	0	9.49	0	1.075069	-15.319825	220	5	1.1	0.9	;
    207	1	0	0	0	3.38	0	1.042934	-21.817757	220	5	1.1	0.9	;
    208	1	0	0	0	0.42	0	1.043552	-20.967069	220	5	1.1	0.9	;
    209	1	0	0	0	29.706803	0	0.988454	-15.339654	380	5	1.1	0.9	;
    210	2	0	0	0	0	0	1.048068	-15.82908	220	5	1.1	0.9	;
    211	1	0	0	0	4.86	0	1.064156	-26.867437	220	5	1.1	0.9	;
    212	1	0	0	0	6.78	0	1.034956	-23.34269	220	5	1.1	0.9	;
    213	1	0	0	0	31.424588	0	1.034255	-11.521816	380	5	1.1	0.9	;
    214	1	0	0	0	37.116157	0	1.027764	-26.693479	380	5	1.1	0.9	;
    215	1	0	0	0	1.84	0	1.025322	-14.28951	220	5	1.1	0.9	;
    216	1	0	0	0	12.54	0	1.042753	-11.9479	220	5	1.1	0.9	;
    217	1	0	0	0	0.3	0	1.033256	-8.75699	220	5	1.1	0.9	;
    218	1	0	0	0	52.35	0	1.059384	-15.296455	220	5	1.1	0.9	;
    219	1	0	0	0	0	0	1.039282	-23.538177	220	5	1.1	0.9	;
    220	1	0	0	0	2.06	0	1.042222	-23.472695	220	5	1.1	0.9	;
    221	1	0	0	0	1.02	0	1.040481	-15.042995	220	5	1.1	0.9	;
    222	1	0	0	0	7.99	0	1.043158	-20.41875	220	5	1.1	0.9	;
    223	1	0	0	0	35.15	0	1.042604	-16.620759	380	5	1.1	0.9	;
    224	1	0	0	0	4.96	0	1.020729	-16.043428	220	5	1.1	0.9	;
    225	1	0	0	0	0.95	0	1.061796	-11.391738	220	5	1.1	0.9	;
    226	1	0	0	0	2.67	0	1.042236	-25.854486	220	5	1.1	0.9	;
    227	1	0	0	0	2.48	0	1.036219	-24.756749	220	5	1.1	0.9	;
    228	1	0	0	0	1.65	0	1.046858	-25.154702	220	5	1.1	0.9	;
    229	1	0	0	0	1.38	0	1.040417	-12.029853	220	5	1.1	0.9	;
    230	1	0	0	0	3.24	0	1.026871	-14.239921	220	5	1.1	0.9	;
    231	1	0	0	0	0.51	0	1.037512	-2.335282	220	5	1.1	0.9	;
    232	1	0	0	0	3.84	0	1.01584	-29.283839	220	5	1.1	0.9	;
    233	2	0	0	0	0	0	1.043862	-6.640235	220	5	1.1	0.9	;
    234	1	0	0	0	0.05	0	1.076968	-24.357645	220	5	1.1	0.9	;
    235	1	0	0	0	2.69	0	1.030671	-5.514136	380	5	1.1	0.9	;
    236	1	0	0	0	6.55	0	1.05016	-20.676376	220	5	1.1	0.9	;
    237	1	0	0	0	8.77	0	1.047827	-19.847235	220	5	1.1	0.9	;
    238	1	0	0	0	1.05	0	1.043667	-11.062381	220	5	1.1	0.9	;
    239	2	0	0	0	0	0	1.028554	0.427747	380	5	1.1	0.9	;
    240	1	0	0	0	11.38	0	1.042277	-25.887944	220	5	1.1	0.9	;
    241	1	0	0	0	94.55	0	1.054472	3.4279	380	5	1.1	0.9	;
    242	1	0	0	0	3.89	0	1.046228	-20.80193	220	5	1.1	0.9	;
    243	1	0	0	0	0.1	0	1.061821	-11.405066	220	5	1.1	0.9	;
    244	2	0	0	0	0	0	1.04395	-2.225166	380	5	1.1	0.9	;
    245	1	0	0	0	0.33	0	1.047275	-10.47462	220	5	1.1	0.9	;
    246	1	0	0	0	2.99	0	1.038923	-13.052366	220	5	1.1	0.9	;
    247	2	0	0	0	0	0	1.037938	-13.186223	380	5	1.1	0.9	;
    248	1	0	0	0	33.241519	0	1.007462	-14.734072	380	5	1.1	0.9	;
    249	1	0	0	0	3.68	0	1.052686	-29.767092	220	5	1.1	0.9	;
    250	2	0	0	0	0	0	1.062238	2.466713	220	5	1.1	0.9	;
    251	1	0	0	0	44.419365	0	1.025799	-14.51076	380	5	1.1	0.9	;
    252	1	0	0	0	6.68	0	1.030326	-32.491405	220	5	1.1	0.9	;
    253	1	0	0	0	1.86	0	1.049354	-24.089302	220	5	1.1	0.9	;
    254	1	0	0	0	10.13	0	1.036578	-19.191311	220	5	1.1	0.9	;
    255	2	0	0	0	0	0	1.04286	-17.149587	380	5	1.1	0.9	;
    256	1	0	0	0	121.29	0	1.03465	-4.424306	380	5	1.1	0.9	;
    257	1	0	0	0	0.28	0	1.034875	-30.808254	380	5	1.1	0.9	;
    258	1	0	0	0	8.37	0	1.049612	-45.569227	220	5	1.1	0.9	;
    259	1	0	0	0	1.15	0	1.042927	-11.13756	220	5	1.1	0.9	;
    260	1	0	0	0	1.64	0	1.05106	-25.97492	220	5	1.1	0.9	;
    261	2	0	0	0	0	0	1.05295	-0.236871	380	5	1.1	0.9	;
    262	1	0	0	0	22.810288	0	0.987325	-7.424983	380	5	1.1	0.9	;
    263	1	0	0	0	0.05	0	1.038883	-22.036572	220	5	1.1	0.9	;
    264	2	0	0	0	0	0	1.046224	-0.834506	220	5	1.1	0.9	;
    265	1	0	0	0	2.81	0	1.029057	-7.519944	220	5	1.1	0.9	;
    266	1	0	0	0	56.24	0	1.069539	-12.567622	380	5	1.1	0.9	;
    267	1	0	0	0	3.33	0	1.036371	-22.480232	220	5	1.1	0.9	;
    268	1	0	0	0	3.02	0	1.037419	-22.162507	220	5	1.1	0.9	;
    269	1	0	0	0	0.1	0	1.061839	-11.404513	220	5	1.1	0.9	;
    270	2	0	0	0	0	0	1.04762	-12.927099	220	5	1.1	0.9	;
    271	2	0	0	0	0	0	1.054325	-25.744509	220	5	1.1	0.9	;
    272	1	0	0	0	1.53	0	1.028608	-11.055937	220	5	1.1	0.9	;
    273	1	0	0	0	13.63	0	1.060858	-25.532569	220	5	1.1	0.9	;
    274	1	0	0	0	6.44	0	1.04474	-28.285319	220	5	1.1	0.9	;
    275	1	0	0	0	2.96	0	1.035258	-15.877966	220	5	1.1	0.9	;
    276	1	0	0	0	6.273568	0	1.030797	-14.242223	380	5	1.1	0.9	;
    277	1	0	0	0	6.77	0	1.029787	-16.425673	220	5	1.1	0.9	;
    278	2	0	0	0	0	0	1.039377	-2.376673	220	5	1.1	0.9	;
    279	1	0	0	0	0.14	0	1.070353	7.588403	220	5	1.1	0.9	;
    280	1	0	0	0	1.18	0	1.021131	-6.153674	380	5	1.1	0.9	;
    281	1	0	0	0	2.68	0	1.049243	-6.695385	220	5	1.1	0.9	;
    282	2	0	0	0	0	0	1.035636	-20.619184	220	5	1.1	0.9	;
    283	1	0	0	0	17.34	0	1.050486	-25.132946	220	5	1.1	0.9	;
    284	1	0	0	0	68.04	0	1.002407	-11.646061	380	5	1.1	0.9	;
    285	1	0	0	0	1.19	0	1.03614	-18.037347	220	5	1.1	0.9	;
    286	2	0	0	0	0	0	1.064692	-10.511132	220	5	1.1	0.9	;
    287	1	0	0	0	12.46	0	1.066548	-49.702693	220	5	1.1	0.9	;
    288	1	0	0	0	59.36	0	1.074741	-26.300211	220	5	1.1	0.9	;
    289	1	0	0	0	0.14	0	1.074144	-33.621995	220	5	1.1	0.9	;
    290	1	0	0	0	0.7	0	1.040983	-21.42173	220	5	1.1	0.9	;
    291	1	0	0	0	2.82	0	1.033294	-20.141362	220	5	1.1	0.9	;
    292	1	0	0	0	18.43	0	1.038506	-18.675791	220	5	1.1	0.9	;
    293	1	0	0	0	7.19	0	1.044528	-21.078894	220	5	1.1	0.9	;
    294	1	0	0	0	9.98	0	1.051074	-24.096673	220	5	1.1	0.9	;
    295	1	0	0	0	3.81	0	1.050096	-24.96566	220	5	1.1	0.9	;
    296	2	0	0	0	0	0	1.03088	0.693557	380	5	1.1	0.9	;
    297	1	0	0	0	0.09	0	1.037536	-5.903671	220	5	1.1	0.9	;
    298	1	0	0	0	0.05	0	1.043517	-20.967534	220	5	1.1	0.9	;
    299	1	0	0	0	0.14	0	1.032138	-12.426968	220	5	1.1	0.9	;
    300	2	0	0	0	0	0	1.009914	-1.144693	380	5	1.1	0.9	;
    301	1	0	0	0	7.338808	0	1.038215	-9.076082	380	5	1.1	0.9	;
    302	1	0	0	0	19.94	0	1.04971	-30.773674	220	5	1.1	0.9	;
    303	1	0	0	0	38.43	0	1.065746	-17.405584	380	5	1.1	0.9	;
    304	1	0	0	0	2.22	0	1.020675	-14.721188	220	5	1.1	0.9	;
    305	1	0	0	0	13.94	0	1.050272	-12.128304	220	5	1.1	0.9	;
    306	1	0	0	0	16.61	0	1.035	-18.482915	220	5	1.1	0.9	;
    307	2	0	0	0	0	0	1.040351	2.467063	380	5	1.1	0.9	;
    308	1	0	0	0	6.02	0	1.052176	-12.052739	220	5	1.1	0.9	;
    309	1	0	0	0	46.83	0	1.04312	-25.770522	220	5	1.1	0.9	;
    310	1	0	0	0	34.582195	0	1.016671	-8.086067	380	5	1.1	0.9	;
    311	1	0	0	0	38.32	0	1.02998	-5.549174	380	5	1.1	0.9	;
    312	1	0	0	0	10.8	0	1.035961	-23.062582	220	5	1.1	0.9	;
    313	1	0	0	0	56.686515	0	1.016495	-8.242431	380	5	1.1	0.9	;
    314	1	0	0	0	20.23	0	1.039669	-15.783021	220	5	1.1	0.9	;
    315	1	0	0	0	7.63	0	1.050391	-7.902365	220	5	1.1	0.9	;
    316	1	0	0	0	6.13	0	1.037645	-5.893797	220	5	1.1	0.9	;
    317	1	0	0	0	7.89	0	1.048364	-28.662661	220	5	1.1	0.9	;
    318	1	0	0	0	1.21	0	1.052887	-14.673236	220	5	1.1	0.9	;
    319	1	0	0	0	61.795782	0	1.011944	-13.202451	380	5	1.1	0.9	;
    320	2	0	0	0	0	0	1.07333	-28.416356	220	5	1.1	0.9	;
    321	1	0	0	0	32.849821	0	0.995876	-16.181883	380	5	1.1	0.9	;
    322	1	0	0	0	0.18	0	1.047761	-6.28234	220	5	1.1	0.9	;
    323	2	0	0	0	0	0	1.035528	-6.012095	380	5	1.1	0.9	;
    324	1	0	0	0	2.96	0	1.051126	-13.420372	220	5	1.1	0.9	;
    325	1	0	0	0	2.91	0	1.062959	-13.080678	220	5	1.1	0.9	;
    326	1	0	0	0	1.71	0	1.036513	-22.481463	220	5	1.1	0.9	;
    327	1	0	0	0	0.45	0	1.049391	1.166976	220	5	1.1	0.9	;
    328	1	0	0	0	2.76	0	1.02489	-19.020985	220	5	1.1	0.9	;
    329	1	0	0	0	1.57	0	1.068023	-47.917821	220	5	1.1	0.9	;
    330	1	0	0	0	7.29	0	1.074359	-26.339387	220	5	1.1	0.9	;
    331	2	0	0	0	0	0	1.05324	-23.758819	220	5	1.1	0.9	;
    332	1	0	0	0	6.68	0	1.023269	-8.717089	220	5	1.1	0.9	;
    333	1	0	0	0	11.25	0	1.034468	-8.57662	220	5	1.1	0.9	;
    334	2	0	0	0	0	0	1.072528	-10.610728	220	5	1.1	0.9	;
    335	1	0	0	0	7.94	0	1.03744	-15.856049	220	5	1.1	0.9	;
    336	1	0	0	0	2.83	0	1.058495	-25.832763	220	5	1.1	0.9	;
    337	1	0	0	0	0.44	0	1.038612	-24.078628	220	5	1.1	0.9	;
    338	1	0	0	0	0.41	0	1.046654	-21.265608	220	5	1.1	0.9	;
    339	1	0	0	0	0.65	0	1.061069	-8.962289	220	5	1.1	0.9	;
    340	1	0	0	0	17.57	0	1.047194	-25.133812	220	5	1.1	0.9	;
    341	1	0	0	0	0.4	0	1.017489	-14.250876	220	5	1.1	0.9	;
    342	1	0	0	0	1.41	0	1.045493	-29.7818	220	5	1.1	0.9	;
    343	1	0	0	0	3.98	0	1.03958	-12.236094	220	5	1.1	0.9	;
    344	1	0	0	0	3.28	0	1.065118	-26.070582	220	5	1.1	0.9	;
    345	2	0	0	0	0	0	1.024884	-9.921886	380	5	1.1	0.9	;
    346	1	0	0	0	14.23	0	1.044563	-21.085033	220	5	1.1	0.9	;
    347	1	0	0	0	25.09	0	1.052288	-29.004707	220	5	1.1	0.9	;
    348	1	0	0	0	117.386167	0	1.033702	-22.17424	380	5	1.1	0.9	;
    349	1	0	0	0	14.490904	0	0.991274	-17.482034	380	5	1.1	0.9	;
    350	1	0	0	0	13.14	0	1.036655	-14.897845	220	5	1.1	0.9	;
    351	1	0	0	0	0.13	0	1.070495	7.700354	220	5	1.1	0.9	;
    352	1	0	0	0	1.69	0	1.048666	-24.428158	220	5	1.1	0.9	;
    353	2	0	0	0	0	0	1.047766	-23.702161	220	5	1.1	0.9	;
    354	1	0	0	0	2.31	0	1.034979	-22.416002	220	5	1.1	0.9	;
    355	2	0	0	0	0	0	1.041186	-9.882232	220	5	1.1	0.9	;
    356	2	0	0	0	0	0	1.037687	-13.762974	220	5	1.1	0.9	;
    357	1	0	0	0	6.21	0	1.041369	-11.921713	220	5	1.1	0.9	;
    358	1	0	0	0	21.87	0	1.030479	-32.300033	220	5	1.1	0.9	;
    359	1	0	0	0	0.64	0	1.046626	-21.265307	220	5	1.1	0.9	;
    360	2	0	0	0	0	0	1.06157	7.557722	380	5	1.1	0.9	;
    361	1	0	0	0	2.75	0	1.040059	-24.619174	220	5	1.1	0.9	;
    362	1	0	0	0	27.18	0	1.006537	-13.460583	380	5	1.1	0.9	;
    363	1	0	0	0	11.65	0	1.018095	-14.100158	220	5	1.1	0.9	;
    364	2	0	0	0	0	0	1.048132	-6.215141	220	5	1.1	0.9	;
    365	1	0	0	0	0.21	0	1.065573	-7.808732	220	5	1.1	0.9	;
    366	1	0	0	0	65.673108	0	1.008158	-2.627166	380	5	1.1	0.9	;
    367	2	0	0	0	0	0	1.042777	-18.185589	220	5	1.1	0.9	;
    368	2	0	0	0	0	0	1.049366	1.167288	220	5	1.1	0.9	;
    369	1	0	0	0	2.09	0	1.012856	-21.48175	220	5	1.1	0.9	;
    370	1	0	0	0	7.92	0	1.028486	-12.08393	220	5	1.1	0.9	;
    371	1	0	0	0	42.622979	0	0.999088	-11.536983	380	5	1.1	0.9	;
    372	1	0	0	0	125.534496	0	1.044376	-19.855823	380	5	1.1	0.9	;
    373	1	0	0	0	0.64	0	1.043988	-4.63491	220	5	1.1	0.9	;
    374	1	0	0	0	0.18	0	1.037544	-2.896669	220	5	1.1	0.9	;
    375	2	0	0	0	0	0	1.049384	-6.666685	220	5	1.1	0.9	;
    376	1	0	0	0	2.18	0	1.023305	-16.640241	220	5	1.1	0.9	;
    377	1	0	0	0	6.04	0	1.046977	-4.707678	220	5	1.1	0.9	;
    378	1	0	0	0	0.3	0	1.04159	-2.724929	220	5	1.1	0.9	;
    379	1	0	0	0	20.71	0	1.030923	-15.233022	220	5	1.1	0.9	;
    380	1	0	0	0	0.72	0	1.033106	-10.863404	220	5	1.1	0.9	;
    381	1	0	0	0	8.42	0	1.040506	-15.286014	220	5	1.1	0.9	;
    382	2	0	0	0	0	0	1.038821	-13.64341	220	5	1.1	0.9	;
    383	2	0	0	0	0	0	1.061488	7.521439	380	5	1.1	0.9	;
    384	1	0	0	0	0.64	0	1.045498	-24.492103	220	5	1.1	0.9	;
    385	1	0	0	0	1.72	0	1.042124	-11.251293	220	5	1.1	0.9	;
    386	1	0	0	0	0.19	0	1.07369	-24.808555	220	5	1.1	0.9	;
    387	2	0	0	0	0	0	1.036517	-23.007774	220	5	1.1	0.9	;
    388	1	0	0	0	4.93	0	1.019228	-18.770253	220	5	1.1	0.9	;
    389	1	0	0	0	69.582294	0	1.034308	-22.749906	380	5	1.1	0.9	;
    390	1	0	0	0	6.44	0	1.035697	-14.93988	220	5	1.1	0.9	;
    391	1	0	0	0	0.45	0	1.034001	-3.213772	220	5	1.1	0.9	;
    392	1	0	0	0	2.2	0	1.038344	-21.004788	220	5	1.1	0.9	;
    393	1	0	0	0	6.49	0	1.043222	-25.609448	220	5	1.1	0.9	;
    394	2	0	0	0	0	0	1.035384	-15.495326	220	5	1.1	0.9	;
    395	1	0	0	0	10.040547	0	0.983623	-22.371652	380	5	1.1	0.9	;
    396	1	0	0	0	142.79	0	1.013054	-10.064991	380	5	1.1	0.9	;
    397	1	0	0	0	1.09	0	1.049925	-30.124895	220	5	1.1	0.9	;
    398	1	0	0	0	5.05	0	1.042162	-21.896741	220	5	1.1	0.9	;
    399	1	0	0	0	3.72	0	1.051994	-13.365671	220	5	1.1	0.9	;
    400	1	0	0	0	0.35	0	1.047946	-9.667144	220	5	1.1	0.9	;
    401	1	0	0	0	0.1	0	1.06184	-11.404239	220	5	1.1	0.9	;
    402	2	0	0	0	0	0	1.073795	6.427789	380	5	1.3	0.9	;
    403	1	0	0	0	0.39	0	1.035004	-18.482955	220	5	1.1	0.9	;
    404	1	0	0	0	1.94	0	1.070164	-32.44656	220	5	1.1	0.9	;
    405	2	0	0	0	0	0	1.042226	-4.483231	220	5	1.1	0.9	;
    406	2	0	0	0	0	0	1.05396	-12.355638	220	5	1.1	0.9	;
    407	1	0	0	0	12.17	0	1.041023	-24.502823	220	5	1.1	0.9	;
    408	1	0	0	0	0.39	0	1.050477	0.170291	220	5	1.1	0.9	;
    409	1	0	0	0	4.05	0	1.03655	-22.984441	220	5	1.1	0.9	;
    410	2	0	0	0	0	0	1.053944	-0.390904	380	5	1.1	0.9	;
    411	2	0	0	0	0	0	1.08248	-26.223645	220	5	1.1	0.9	;
    412	2	0	0	0	0	0	1.043712	-6.650222	220	5	1.1	0.9	;
    413	1	0	0	0	0.82	0	1.050663	-3.956106	220	5	1.1	0.9	;
    414	1	0	0	0	25.583218	0	0.998047	-7.830482	380	5	1.1	0.9	;
    415	1	0	0	0	4.76	0	1.03307	-18.741426	220	5	1.1	0.9	;
    416	1	0	0	0	69.323028	0	1.044838	-10.677353	380	5	1.1	0.9	;
    417	1	0	0	0	0.09	0	1.028402	-11.074681	220	5	1.1	0.9	;
    418	1	0	0	0	4.21	0	1.03784	-7.272198	220	5	1.1	0.9	;
    419	2	0	0	0	0	0	1.063841	-10.631082	220	5	1.1	0.9	;
    420	1	0	0	0	0.46	0	1.041807	-14.920901	220	5	1.1	0.9	;
    421	2	0	0	0	0	0	1.057626	-10.952158	220	5	1.1	0.9	;
    422	2	0	0	0	0	0	1.055151	-14.128145	220	5	1.1	0.9	;
    423	1	0	0	0	0.22	0	1.013722	-21.258074	220	5	1.1	0.9	;
    424	1	0	0	0	3.2	0	1.050185	-1.116811	220	5	1.1	0.9	;
    425	1	0	0	0	1.18	0	1.035844	-23.070363	220	5	1.1	0.9	;
    426	2	0	0	0	0	0	1.059072	-23.273273	220	5	1.1	0.9	;
    427	1	0	0	0	2.87	0	1.040554	-2.262281	220	5	1.1	0.9	;
    428	1	0	0	0	53.25003	0	1.02385	-28.205516	380	5	1.1	0.9	;
    429	1	0	0	0	32.049116	0	0.991588	-18.308905	380	5	1.1	0.9	;
    430	1	0	0	0	17.28	0	1.057573	-33.080856	220	5	1.1	0.9	;
    431	1	0	0	0	92.38	0	1.074568	-26.335879	220	5	1.1	0.9	;
    432	2	0	0	0	0	0	1.047695	-12.912307	220	5	1.1	0.9	;
    433	1	0	0	0	4.56	0	1.043622	-32.26389	220	5	1.1	0.9	;
    434	2	0	0	0	0	0	1.051149	-6.52803	220	5	1.1	0.9	;
    435	1	0	0	0	137.29	0	1.005521	-7.42176	380	5	1.1	0.9	;
    436	1	0	0	0	2.88	0	1.01671	-14.352513	220	5	1.1	0.9	;
    437	1	0	0	0	11.03	0	1.050433	-4.837602	220	5	1.1	0.9	;
    438	1	0	0	0	7.99	0	1.041215	-24.387727	220	5	1.1	0.9	;
    439	1	0	0	0	0.19	0	1.046973	-17.07434	220	5	1.1	0.9	;
    440	1	0	0	0	1.63	0	1.044527	-8.952764	220	5	1.1	0.9	;
    441	1	0	0	0	6.67	0	1.038342	-15.064035	220	5	1.1	0.9	;
    442	1	0	0	0	0.42	0	1.063297	-9.078731	380	5	1.1	0.9	;
    443	1	0	0	0	1.68	0	1.075422	-15.322665	220	5	1.1	0.9	;
    444	2	0	0	0	0	0	1.053607	-8.47854	220	5	1.1	0.9	;
    445	1	0	0	0	3.9	0	1.051891	-3.763961	220	5	1.1	0.9	;
    446	1	0	0	0	0.67	0	1.049575	-5.241034	220	5	1.1	0.9	;
    447	2	0	0	0	0	0	1.041705	-12.798969	220	5	1.1	0.9	;
    448	1	0	0	0	1.37	0	1.036837	-22.763335	220	5	1.1	0.9	;
    449	1	0	0	0	6.1	0	1.042535	-11.458053	220	5	1.1	0.9	;
    450	1	0	0	0	23.89	0	1.038441	-14.928463	380	5	1.1	0.9	;
    451	2	0	0	0	0	0	1.030654	0.605264	380	5	1.1	0.9	;
    452	1	0	0	0	3.35	0	1.046808	-25.175878	220	5	1.1	0.9	;
    453	1	0	0	0	8.35	0	1.04857	-6.585978	220	5	1.1	0.9	;
    454	1	0	0	0	6.56	0	1.044991	-21.014316	220	5	1.1	0.9	;
    455	1	0	0	0	0	0	1.031148	-24.884639	220	5	1.1	0.9	;
    456	1	0	0	0	4.06	0	1.033466	-8.740353	220	5	1.1	0.9	;
    457	1	0	0	0	4.27	0	1.013716	-21.258029	220	5	1.1	0.9	;
    458	1	0	0	0	2.83	0	1.044715	-7.284056	220	5	1.1	0.9	;
    459	1	0	0	0	5.22	0	1.050676	-30.097241	220	5	1.1	0.9	;
    460	1	0	0	0	0.33	0	1.020662	-16.898848	220	5	1.1	0.9	;
    461	1	0	0	0	75.076038	0	0.998938	-15.122127	380	5	1.1	0.9	;
    462	1	0	0	0	1.09	0	1.068389	-27.641331	220	5	1.1	0.9	;
    463	1	0	0	0	1.46	0	1.067218	-27.697899	220	5	1.1	0.9	;
    464	1	0	0	0	0	0	1.057299	2.403578	220	5	1.1	0.9	;
    465	2	0	0	0	0	0	1.071964	-11.598423	220	5	1.1	0.9	;
    466	1	0	0	0	12.79	0	1.031627	-7.214885	220	5	1.1	0.9	;
    467	1	0	0	0	6.17	0	1.021547	-17.925447	220	5	1.1	0.9	;
    468	2	0	0	0	0	0	1.065372	-9.169038	220	5	1.1	0.9	;
    469	2	0	0	0	0	0	1.023117	-15.704702	220	5	1.1	0.9	;
    470	1	0	0	0	0.03	0	1.065118	-26.070583	220	5	1.1	0.9	;
    471	1	0	0	0	18.309116	0	0.993017	-41.441031	380	5	1.1	0.9	;
    472	1	0	0	0	8.35	0	1.039048	-17.527734	220	5	1.1	0.9	;
    473	2	0	0	0	0	0	1.055515	-11.832574	220	5	1.1	0.9	;
    474	1	0	0	0	1.42	0	1.040299	-21.338667	220	5	1.1	0.9	;
    475	1	0	0	0	1.54	0	1.042404	-12.953299	220	5	1.1	0.9	;
    476	1	0	0	0	9.34	0	1.040776	-12.071062	220	5	1.1	0.9	;
    477	1	0	0	0	5.43	0	1.036168	-23.053307	220	5	1.1	0.9	;
    478	1	0	0	0	0.96	0	1.017023	-10.267075	220	5	1.1	0.9	;
    479	2	0	0	0	0	0	1.041982	-1.292668	380	5	1.1	0.9	;
    480	2	0	0	0	0	0	1.028507	-11.253521	220	5	1.1	0.9	;
    481	1	0	0	0	3.24	0	1.047766	-12.146786	220	5	1.1	0.9	;
    482	1	0	0	0	5.47	0	1.025161	-14.287368	220	5	1.1	0.9	;
    483	1	0	0	0	187.327025	0	1.056229	-11.611515	380	5	1.1	0.9	;
    484	2	0	0	0	0	0	1.050305	-1.129073	220	5	1.1	0.9	;
    485	1	0	0	0	4.66	0	1.030192	-17.957576	220	5	1.1	0.9	;
    486	1	0	0	0	1.18	0	0.990554	-18.181283	380	5	1.1	0.9	;
    487	1	0	0	0	0.21	0	1.080513	7.863586	220	5	1.1	0.9	;
    488	1	0	0	0	6.2	0	1.05498	-11.325947	220	5	1.1	0.9	;
    489	1	0	0	0	1.44	0	1.038882	-22.03657	220	5	1.1	0.9	;
    490	1	0	0	0	0.13	0	1.050076	-7.893785	220	5	1.1	0.9	;
    491	1	0	0	0	4.51	0	1.038075	-11.39812	220	5	1.1	0.9	;
    492	2	0	0	0	0	0	1.071978	8.08029	220	5	1.1	0.9	;
    493	2	0	0	0	0	0	1.014126	-16.129669	220	5	1.1	0.9	;
    494	1	0	0	0	0.91	0	1.033998	-20.055869	220	5	1.1	0.9	;
    495	1	0	0	0	2.27	0	1.038066	-12.156606	220	5	1.1	0.9	;
    496	1	0	0	0	4.56	0	1.0175	-10.215862	220	5	1.1	0.9	;
    497	1	0	0	0	1.23	0	1.039524	-16.595479	220	5	1.1	0.9	;
    498	2	0	0	0	0	0	1.01594	-12.063974	380	5	1.1	0.9	;
    499	2	0	0	0	0	0	1.045739	-3.042188	220	5	1.1	0.9	;
    500	2	0	0	0	0	0	1.0538	-12.359552	220	5	1.1	0.9	;
    501	1	0	0	0	0.05	0	1.018192	-10.51029	220	5	1.1	0.9	;
    502	2	0	0	0	0	0	1.039984	-11.495624	220	5	1.1	0.9	;
    503	1	0	0	0	8.87	0	1.059691	-20.937372	220	5	1.1	0.9	;
    504	1	0	0	0	17.31	0	1.047571	-25.085016	220	5	1.1	0.9	;
    505	1	0	0	0	0.66	0	1.034711	-14.123031	220	5	1.1	0.9	;
    506	1	0	0	0	0	0	1.057299	2.403578	220	5	1.1	0.9	;
    507	2	0	0	0	0	0	1.063657	-10.680951	220	5	1.1	0.9	;
    508	1	0	0	0	6.04	0	1.015255	-16.040907	220	5	1.1	0.9	;
    509	1	0	0	0	10.13	0	1.043606	-25.55539	220	5	1.1	0.9	;
    510	2	0	0	0	0	0	1.060777	-13.286433	220	5	1.1	0.9	;
    511	1	0	0	0	88.82001	0	0.999706	-5.879329	380	5	1.1	0.9	;
    512	1	0	0	0	1.97	0	1.046643	-21.48337	220	5	1.1	0.9	;
    513	1	0	0	0	4.24	0	1.023602	-20.789174	220	5	1.1	0.9	;
    514	1	0	0	0	91.192543	0	1.051877	2.264367	380	5	1.1	0.9	;
    515	1	0	0	0	6.501668	0	0.991148	-16.268999	380	5	1.1	0.9	;
    516	1	0	0	0	8.47	0	1.037237	-20.871205	220	5	1.1	0.9	;
    517	1	0	0	0	1.33	0	1.038891	-12.374272	220	5	1.1	0.9	;
    518	2	0	0	0	0	0	1.04852	-8.570568	220	5	1.1	0.9	;
    519	1	0	0	0	1.88	0	1.03602	-21.337931	220	5	1.1	0.9	;
    520	1	0	0	0	5.26	0	1.04022	-10.181185	220	5	1.1	0.9	;
    521	1	0	0	0	81.042938	0	1.035853	-3.63424	380	5	1.1	0.9	;
    522	1	0	0	0	10.92	0	1.020854	-10.552336	220	5	1.1	0.9	;
    523	1	0	0	0	1.93	0	1.032128	-11.505891	220	5	1.1	0.9	;
    524	2	0	0	0	0	0	1.028771	-3.782955	380	5	1.1	0.9	;
    525	1	0	0	0	68.053762	0	1.033967	-22.784898	380	5	1.1	0.9	;
    526	1	0	0	0	2.47	0	1.037612	-5.896123	220	5	1.1	0.9	;
    527	1	0	0	0	0.76	0	1.056871	-4.128916	220	5	1.1	0.9	;
    528	1	0	0	0	0.49	0	1.035787	-24.451001	220	5	1.1	0.9	;
    529	1	0	0	0	3.34	0	1.039193	-23.983552	220	5	1.1	0.9	;
    530	1	0	0	0	14.079026	0	0.991625	-17.553669	380	5	1.1	0.9	;
    531	1	0	0	0	0.89	0	1.049206	-8.009952	220	5	1.1	0.9	;
    532	1	0	0	0	5.96	0	1.048975	-30.444694	220	5	1.1	0.9	;
    533	1	0	0	0	2.51	0	1.062152	2.457422	220	5	1.1	0.9	;
    534	2	0	0	0	0	0	1.081614	-26.430835	220	5	1.1	0.9	;
    535	1	0	0	0	13.47383	0	1.031951	-5.185856	380	5	1.1	0.9	;
    536	1	0	0	0	3.58	0	1.072032	-39.86741	220	5	1.1	0.9	;
    537	2	0	0	0	0	0	1.07602	-33.404876	220	5	1.1	0.9	;
    538	1	0	0	0	0.22	0	1.042938	-6.728326	220	5	1.1	0.9	;
    539	1	0	0	0	3.32	0	1.034276	-19.803995	220	5	1.1	0.9	;
    540	1	0	0	0	0.23	0	1.040409	-21.360272	220	5	1.1	0.9	;
    541	1	0	0	0	1.34	0	1.032076	-18.933744	220	5	1.1	0.9	;
    542	1	0	0	0	58.146813	0	1.00943	-41.64982	380	5	1.1	0.9	;
    543	1	0	0	0	0.1	0	1.061834	-11.405533	220	5	1.1	0.9	;
    544	1	0	0	0	3.73	0	1.03662	-22.744804	220	5	1.1	0.9	;
    545	2	0	0	0	0	0	1.03905	-18.955066	220	5	1.1	0.9	;
    546	1	0	0	0	24.61	0	1.03039	-28.045674	380	5	1.1	0.9	;
    547	1	0	0	0	3.9	0	1.033238	-19.364356	220	5	1.1	0.9	;
    548	1	0	0	0	17.28	0	1.057259	-33.103595	220	5	1.1	0.9	;
    549	1	0	0	0	4.86	0	1.049277	-36.568687	220	5	1.1	0.9	;
    550	1	0	0	0	6.64	0	1.074155	-26.393413	220	5	1.1	0.9	;
    551	2	0	0	0	0	0	1.070983	-11.746409	220	5	1.1	0.9	;
    552	1	0	0	0	120.45	0	1.075593	-26.08278	220	5	1.1	0.9	;
    553	2	0	0	0	0	0	1.059676	4.513427	380	5	1.1	0.9	;
    554	1	0	0	0	6.32	0	1.036121	-21.979516	220	5	1.1	0.9	;
    555	1	0	0	0	0.23	0	1.032626	-12.873557	220	5	1.1	0.9	;
    556	1	0	0	0	6.27	0	1.042158	-14.835571	220	5	1.1	0.9	;
    557	1	0	0	0	12.4	0	1.035367	-15.507057	220	5	1.1	0.9	;
    558	1	0	0	0	135.136611	0	1.04888	-20.581455	380	5	1.1	0.9	;
    559	2	0	0	0	0	0	1.041813	-24.312887	220	5	1.1	0.9	;
    560	1	0	0	0	0.43	0	1.048029	-25.022699	220	5	1.1	0.9	;
    561	1	0	0	0	0.1	0	1.050811	-15.306372	220	5	1.1	0.9	;
    562	1	0	0	0	0.64	0	1.04576	-25.247909	220	5	1.1	0.9	;
    563	1	0	0	0	0.37	0	1.036909	-2.934488	220	5	1.1	0.9	;
    564	1	0	0	0	13.03	0	1.03798	-21.218929	220	5	1.1	0.9	;
    565	2	0	0	0	0	0	1.031629	0.717314	380	5	1.1	0.9	;
    566	1	0	0	0	7.67	0	1.041217	-17.23173	220	5	1.1	0.9	;
    567	1	0	0	0	19.32	0	1.023928	-19.012865	220	5	1.1	0.9	;
    568	1	0	0	0	1.17	0	1.058074	-20.932224	220	5	1.1	0.9	;
    569	1	0	0	0	0.05	0	1.042031	-21.905161	220	5	1.1	0.9	;
    570	1	0	0	0	6.28	0	1.001347	-23.504647	220	5	1.1	0.9	;
    571	1	0	0	0	26.98	0	1.052535	-19.650048	220	5	1.1	0.9	;
    572	1	0	0	0	13.58	0	1.034254	-20.635259	220	5	1.1	0.9	;
    573	1	0	0	0	28.32	0	1.030869	-28.137864	380	5	1.1	0.9	;
    574	2	0	0	0	0	0	1.084785	-33.980103	220	5	1.1	0.9	;
    575	1	0	0	0	0.4	0	1.041172	-21.968498	220	5	1.1	0.9	;
    576	1	0	0	0	1.02	0	1.089268	-15.202915	220	5	1.1	0.9	;
    577	1	0	0	0	2.23	0	1.042892	-25.785119	220	5	1.1	0.9	;
    578	2	0	0	0	0	0	1.026994	-8.529973	380	5	1.1	0.9	;
    579	1	0	0	0	97.326028	0	0.99448	-13.765558	380	5	1.1	0.9	;
    580	1	0	0	0	0.19	0	1.036267	-22.248651	220	5	1.1	0.9	;
    581	1	0	0	0	97.23	0	1.07551	-26.170776	220	5	1.1	0.9	;
    582	1	0	0	0	11.68	0	1.081278	-23.127573	220	5	1.1	0.9	;
    583	1	0	0	0	2.26	0	1.027017	-14.866102	220	5	1.1	0.9	;
    584	1	0	0	0	2.87	0	1.048033	-27.549636	220	5	1.1	0.9	;
    585	2	0	0	0	0	0	1.031907	1.193974	380	5	1.1	0.9	;
    586	2	0	0	0	0	0	1.044501	-9.587109	220	5	1.1	0.9	;
    587	1	0	0	0	0.09	0	1.061821	-11.404764	220	5	1.1	0.9	;
    588	1	0	0	0	4.77	0	1.02402	-15.319245	220	5	1.1	0.9	;
    589	1	0	0	0	4.36	0	1.051358	-24.515174	220	5	1.1	0.9	;
    590	1	0	0	0	98.2	0	1.037271	-13.381903	380	5	1.1	0.9	;
    591	1	0	0	0	19.73	0	1.038244	-21.078792	220	5	1.1	0.9	;
    592	2	0	0	0	0	0	1.043758	-14.004059	220	5	1.1	0.9	;
    593	1	0	0	0	88.050735	0	1.02393	-1.867594	380	5	1.1	0.9	;
    594	1	0	0	0	39.95	0	1.024896	-6.075842	380	5	1.1	0.9	;
    595	1	0	0	0	2.98	0	1.026482	-13.116396	220	5	1.1	0.9	;
    596	1	0	0	0	0.25	0	1.046535	-4.757211	220	5	1.1	0.9	;
    597	1	0	0	0	2	0	1.03267	-20.217595	220	5	1.1	0.9	;
    598	2	0	0	0	0	0	1.027439	-12.908691	220	5	1.1	0.9	;
    599	1	0	0	0	1.18	0	1.049338	-24.08911	220	5	1.1	0.9	;
    600	1	0	0	0	2.6	0	1.041036	-23.700249	220	5	1.1	0.9	;
    601	1	0	0	0	0.84	0	1.018397	-10.494183	220	5	1.1	0.9	;
    602	2	0	0	0	0	0	1.063145	-8.854993	220	5	1.1	0.9	;
    603	1	0	0	0	9.44	0	0.986357	-24.771259	220	5	1.1	0.9	;
    604	1	0	0	0	6.2	0	1.047148	-0.061532	220	5	1.1	0.9	;
    605	1	0	0	0	2.67	0	1.035393	-2.725702	220	5	1.1	0.9	;
    606	1	0	0	0	2.37	0	1.042584	-11.956467	220	5	1.1	0.9	;
    607	1	0	0	0	23.2	0	1.051666	-6.639084	220	5	1.1	0.9	;
    608	1	0	0	0	24.103274	0	0.991622	-15.520854	380	5	1.1	0.9	;
    609	1	0	0	0	0	0	1.067869	-31.620043	220	5	1.1	0.9	;
    610	2	0	0	0	0	0	1.040328	2.440561	380	5	1.1	0.9	;
    611	1	0	0	0	2.67	0	1.035538	-2.7146	220	5	1.1	0.9	;
    612	1	0	0	0	6.42	0	1.063769	-10.640029	220	5	1.1	0.9	;
    613	1	0	0	0	1.85	0	0.999578	-11.699686	220	5	1.1	0.9	;
    614	1	0	0	0	1.18	0	1.037985	-22.526852	220	5	1.1	0.9	;
    615	1	0	0	0	0.89	0	1.017178	-10.133503	220	5	1.1	0.9	;
    616	1	0	0	0	2.71	0	1.035023	-18.483102	220	5	1.1	0.9	;
    617	2	0	0	0	0	0	1.038526	-9.78553	220	5	1.1	0.9	;
    618	1	0	0	0	2.08	0	1.066903	-14.674014	220	5	1.1	0.9	;
    619	2	0	0	0	0	0	1.063234	-8.796721	220	5	1.1	0.9	;
    620	1	0	0	0	1.23	0	1.063607	-10.700214	220	5	1.1	0.9	;
    621	1	0	0	0	2.4	0	1.037109	-21.700054	220	5	1.1	0.9	;
    622	1	0	0	0	3.59	0	1.048623	0.630118	220	5	1.1	0.9	;
    623	1	0	0	0	4.6	0	1.048622	-24.482065	220	5	1.1	0.9	;
    624	2	0	0	0	0	0	1.027195	-14.802318	220	5	1.1	0.9	;
    625	2	0	0	0	0	0	1.003502	-8.417156	380	5	1.1	0.9	;
    626	1	0	0	0	11.68	0	1.033235	-20.156948	220	5	1.1	0.9	;
    627	2	0	0	0	0	0	1.019761	-15.71382	220	5	1.1	0.9	;
    628	1	0	0	0	0.09	0	1.074144	-33.622001	220	5	1.1	0.9	;
    629	1	0	0	0	75.020288	0	1.032772	-21.096452	380	5	1.1	0.9	;
    630	1	0	0	0	0.8	0	1.05009	-1.152786	220	5	1.1	0.9	;
    631	1	0	0	0	8.51	0	1.048354	-19.735876	220	5	1.1	0.9	;
    632	1	0	0	0	1.2	0	1.074571	-26.335983	220	5	1.1	0.9	;
    633	1	0	0	0	7.52	0	1.042708	-25.806182	220	5	1.1	0.9	;
    634	1	0	0	0	5.06	0	1.036176	-23.132591	220	5	1.1	0.9	;
    635	1	0	0	0	9.72	0	1.037191	-26.003681	220	5	1.1	0.9	;
    636	1	0	0	0	48.471563	0	1.029571	-7.552855	380	5	1.1	0.9	;
    637	1	0	0	0	0.64	0	1.06874	0.692131	220	5	1.1	0.9	;
    638	1	0	0	0	0.42	0	1.052019	-12.684377	220	5	1.1	0.9	;
    639	1	0	0	0	17.29	0	1.046292	-23.032269	220	5	1.1	0.9	;
    640	3	0	0	0	0	0	1.049182	0	380	5	1.1	0.9	;
    641	1	0	0	0	8.95	0	1.046192	-17.159976	220	5	1.1	0.9	;
    642	1	0	0	0	12.68	0	1.053821	-19.119448	220	5	1.1	0.9	;
    643	1	0	0	0	20.57	0	1.052709	-13.186066	220	5	1.1	0.9	;
    644	1	0	0	0	0.09	0	1.041034	-9.897904	220	5	1.1	0.9	;
    645	1	0	0	0	5.41	0	1.026731	-17.726744	220	5	1.1	0.9	;
    646	1	0	0	0	7.9	0	1.038616	-8.918342	220	5	1.1	0.9	;
    647	1	0	0	0	11.4	0	1.05107	-11.692848	220	5	1.1	0.9	;
    648	1	0	0	0	0.36	0	1.00381	-16.189999	220	5	1.1	0.9	;
    649	1	0	0	0	2.27	0	1.038253	-21.079157	220	5	1.1	0.9	;
    650	1	0	0	0	0.3	0	1.034875	-30.808256	380	5	1.1	0.9	;
    651	1	0	0	0	10.87	0	1.043554	-21.132272	220	5	1.1	0.9	;
    652	1	0	0	0	1.7	0	1.044059	-14.213235	220	5	1.1	0.9	;
    653	1	0	0	0	0	0	1.06402	-29.724601	220	5	1.1	0.9	;
    654	2	0	0	0	0	0	1.028646	-11.048944	220	5	1.1	0.9	;
    655	1	0	0	0	42.345005	0	0.994972	-15.805227	380	5	1.1	0.9	;
    656	1	0	0	0	6.15	0	1.055169	-26.615369	220	5	1.1	0.9	;
    657	1	0	0	0	1.37	0	1.07349	-26.435642	220	5	1.1	0.9	;
    658	1	0	0	0	14.47	0	1.046909	-15.944189	220	5	1.1	0.9	;
    659	1	0	0	0	7.99	0	1.060945	-25.082183	220	5	1.1	0.9	;
    660	2	0	0	0	0	0	1.039834	-20.6569	220	5	1.1	0.9	;
    661	1	0	0	0	1.02	0	1.089271	-15.202973	220	5	1.1	0.9	;
    662	1	0	0	0	44.93	0	1.046754	-36.877378	220	5	1.1	0.9	;
    663	1	0	0	0	0.05	0	1.076968	-24.357646	220	5	1.1	0.9	;
    664	2	0	0	0	0	0	1.059565	4.496453	380	5	1.1	0.9	;
    665	1	0	0	0	34.92	0	1.068079	-46.755413	220	5	1.1	0.9	;
    666	1	0	0	0	0.8	0	1.07457	-26.335948	220	5	1.1	0.9	;
    667	1	0	0	0	102.217726	0	1.006778	-8.596561	380	5	1.1	0.9	;
    668	1	0	0	0	1	0	0.987785	-18.481884	220	5	1.1	0.9	;
    669	2	0	0	0	0	0	1.071852	7.973164	220	5	1.1	0.9	;
    670	2	0	0	0	0	0	1.049914	-6.455681	220	5	1.1	0.9	;
    671	1	0	0	0	14.24	0	1.051896	-13.325368	220	5	1.1	0.9	;
    672	1	0	0	0	1.75	0	1.032064	-28.901791	220	5	1.1	0.9	;
    673	1	0	0	0	55.514618	0	1.024773	-0.869931	380	5	1.1	0.9	;
    674	1	0	0	0	5.97	0	1.072324	-42.518571	220	5	1.1	0.9	;
    675	1	0	0	0	8.5	0	1.047176	-15.911012	220	5	1.1	0.9	;
    676	2	0	0	0	0	0	1.036047	-5.941934	220	5	1.1	0.9	;
    677	1	0	0	0	5.1	0	1.041941	-25.929686	220	5	1.1	0.9	;
    678	1	0	0	0	3.14	0	1.030552	-9.829625	220	5	1.1	0.9	;
    679	1	0	0	0	0.94	0	1.017179	-10.133508	220	5	1.1	0.9	;
    680	1	0	0	0	6.12	0	1.060611	-8.826883	220	5	1.1	0.9	;
    681	1	0	0	0	10.14	0	1.055612	-15.125162	220	5	1.1	0.9	;
    682	1	0	0	0	150.797812	0	1.023455	-9.910829	380	5	1.1	0.9	;
    683	1	0	0	0	14.64	0	1.047769	-14.697837	220	5	1.1	0.9	;
    684	1	0	0	0	0.3	0	1.03214	-11.506046	220	5	1.1	0.9	;
    685	1	0	0	0	124.2	0	1.019271	-10.38876	380	5	1.1	0.9	;
    686	1	0	0	0	0.95	0	1.041048	-9.799798	220	5	1.1	0.9	;
    687	1	0	0	0	2.27	0	1.02147	-16.819485	220	5	1.1	0.9	;
    688	2	0	0	0	0	0	1.073282	-27.676255	220	5	1.1	0.9	;
    689	1	0	0	0	7.98	0	1.045713	-12.00096	220	5	1.1	0.9	;
    690	1	0	0	0	22.062314	0	0.998779	-5.591046	380	5	1.1	0.9	;
    691	1	0	0	0	52.958443	0	1.024757	-7.997137	380	5	1.1	0.9	;
    692	1	0	0	0	1.2	0	1.066957	-25.393864	220	5	1.1	0.9	;
    693	1	0	0	0	80.388213	0	0.9943	-16.866228	380	5	1.1	0.9	;
    694	2	0	0	0	0	0	1.042135	-15.685962	220	5	1.1	0.9	;
    695	1	0	0	0	3.66	0	1.052781	-19.605607	220	5	1.1	0.9	;
    696	2	0	0	0	0	0	1.049813	-26.16746	220	5	1.1	0.9	;
    697	1	0	0	0	0.53	0	1.032396	-12.4247	220	5	1.1	0.9	;
    698	1	0	0	0	48.05	0	1.042344	-20.616305	220	5	1.1	0.9	;
    699	1	0	0	0	7.31	0	1.052059	-3.729961	220	5	1.1	0.9	;
    700	1	0	0	0	10.16	0	1.042999	-25.790941	220	5	1.1	0.9	;
    701	1	0	0	0	30.97	0	1.048918	-30.792772	220	5	1.1	0.9	;
    702	2	0	0	0	0	0	1.043063	-9.879302	380	5	1.1	0.9	;
    703	1	0	0	0	8.59	0	1.026719	-9.176978	220	5	1.1	0.9	;
    704	1	0	0	0	16.11	0	1.042937	-11.415152	220	5	1.1	0.9	;
    705	1	0	0	0	4.15	0	1.014202	-10.601951	220	5	1.1	0.9	;
    706	1	0	0	0	1.34	0	1.040401	-21.360189	220	5	1.1	0.9	;
    707	1	0	0	0	2.38	0	1.032006	-8.433928	220	5	1.1	0.9	;
    708	1	0	0	0	25.339116	0	1.014516	-10.190708	380	5	1.1	0.9	;
    709	1	0	0	0	5.11	0	1.06866	-10.715961	220	5	1.1	0.9	;
    710	1	0	0	0	6.1	0	1.035644	-12.325346	220	5	1.1	0.9	;
    711	1	0	0	0	1.49	0	1.032136	-12.426948	220	5	1.1	0.9	;
    712	1	0	0	0	0.43	0	1.03734	-12.246628	220	5	1.1	0.9	;
    713	2	0	0	0	0	0	1.071981	8.277038	220	5	1.1	0.9	;
    714	1	0	0	0	7.2	0	0.99123	-14.709219	380	5	1.1	0.9	;
    715	2	0	0	0	0	0	1.067305	-23.812093	220	5	1.1	0.9	;
    716	2	0	0	0	0	0	1.031907	1.213157	380	5	1.1	0.9	;
    717	2	0	0	0	0	0	1.067114	-14.648331	220	5	1.1	0.9	;
    718	1	0	0	0	11.22	0	1.076968	-24.357644	220	5	1.1	0.9	;
    719	1	0	0	0	4.23	0	1.020877	-5.66958	220	5	1.1	0.9	;
    720	1	0	0	0	5.22	0	1.023656	-15.867691	220	5	1.1	0.9	;
    721	2	0	0	0	0	0	1.054975	-13.889155	220	5	1.1	0.9	;
    722	1	0	0	0	30.04	0	1.040672	-20.328499	220	5	1.1	0.9	;
    723	1	0	0	0	0.05	0	1.037977	-12.814047	220	5	1.1	0.9	;
    724	1	0	0	0	0.49	0	1.031537	-3.407292	220	5	1.1	0.9	;
    725	1	0	0	0	6.85	0	1.07611	-39.379591	220	5	1.1	0.9	;
    726	2	0	0	0	0	0	1.034991	-15.897969	220	5	1.1	0.9	;
    727	1	0	0	0	1.23	0	1.074189	-26.349591	220	5	1.1	0.9	;
    728	1	0	0	0	6.47	0	1.034333	-12.232863	220	5	1.1	0.9	;
    729	1	0	0	0	2.69	0	1.041821	-13.302552	220	5	1.1	0.9	;
    730	1	0	0	0	11.56	0	1.037684	-21.273347	220	5	1.1	0.9	;
    731	1	0	0	0	34.66	0	1.036628	-22.980806	220	5	1.1	0.9	;
    732	2	0	0	0	0	0	1.057325	-11.046567	220	5	1.1	0.9	;
    733	1	0	0	0	0.3	0	1.036525	-22.48156	220	5	1.1	0.9	;
    734	1	0	0	0	48.6	0	1.049019	-30.699604	220	5	1.1	0.9	;
    735	1	0	0	0	0.37	0	1.043989	-4.549265	220	5	1.1	0.9	;
    736	1	0	0	0	3.72	0	1.028311	-12.898354	220	5	1.1	0.9	;
    737	1	0	0	0	49	0	1.036717	-40.104666	220	5	1.1	0.9	;
    738	1	0	0	0	5.74	0	1.053531	-1.663312	220	5	1.1	0.9	;
    739	2	0	0	0	0	0	1.045386	-17.502534	220	5	1.1	0.9	;
    740	1	0	0	0	171.931977	0	1.064315	-17.672609	380	5	1.1	0.9	;
    741	1	0	0	0	4.68	0	1.023886	-13.4778	220	5	1.1	0.9	;
    742	1	0	0	0	4.34	0	1.071581	-8.674239	220	5	1.1	0.9	;
    743	1	0	0	0	0.21	0	1.042135	-9.676575	220	5	1.1	0.9	;
    744	2	0	0	0	0	0	1.0663	-15.374553	220	5	1.1	0.9	;
    745	1	0	0	0	40.291745	0	1.021829	-15.303707	380	5	1.1	0.9	;
    746	1	0	0	0	8.347383	0	1.02139	-5.019103	380	5	1.1	0.9	;
    747	2	0	0	0	0	0	1.047693	-12.9179	220	5	1.1	0.9	;
    748	1	0	0	0	2.05	0	1.01997	-20.429759	220	5	1.1	0.9	;
    749	2	0	0	0	0	0	1.037373	-16.452704	220	5	1.1	0.9	;
    750	2	0	0	0	0	0	1.021924	-7.972254	380	5	1.1	0.9	;
    751	1	0	0	0	4.45	0	1.055018	-26.635396	220	5	1.1	0.9	;
    752	1	0	0	0	0.35	0	1.039314	-12.19306	220	5	1.1	0.9	;
    753	1	0	0	0	1.49	0	1.010775	-14.861295	220	5	1.1	0.9	;
    754	1	0	0	0	9.34	0	1.058325	1.539585	220	5	1.1	0.9	;
    755	1	0	0	0	2.47	0	1.071273	-31.590024	220	5	1.1	0.9	;
    756	2	0	0	0	0	0	1.032061	-10.28337	220	5	1.1	0.9	;
    757	2	0	0	0	0	0	1.055539	-23.597086	220	5	1.1	0.9	;
    758	1	0	0	0	7.84	0	1.074641	-26.336733	220	5	1.1	0.9	;
    759	1	0	0	0	0.57	0	1.025017	-16.369795	220	5	1.1	0.9	;
    760	2	0	0	0	0	0	1.035201	-3.127844	380	5	1.1	0.9	;
    761	1	0	0	0	8.36	0	1.01309	-34.0847	220	5	1.1	0.9	;
    762	1	0	0	0	8.19	0	1.045055	-21.030104	220	5	1.1	0.9	;
    763	1	0	0	0	12.83	0	1.049521	-30.437104	220	5	1.1	0.9	;
    764	1	0	0	0	0.18	0	1.04247	-7.991956	220	5	1.1	0.9	;
    765	1	0	0	0	0.2	0	1.043532	-11.000335	220	5	1.1	0.9	;
    766	1	0	0	0	16.01	0	1.046557	-26.37211	220	5	1.1	0.9	;
    767	1	0	0	0	0.89	0	1.029858	-5.840941	220	5	1.1	0.9	;
    768	1	0	0	0	14.04	0	1.040607	-10.965139	220	5	1.1	0.9	;
    769	2	0	0	0	0	0	1.052719	-14.75067	220	5	1.1	0.9	;
    770	1	0	0	0	70.905048	0	1.030298	-3.61649	380	5	1.1	0.9	;
    771	1	0	0	0	5.47	0	1.00434	-16.654648	220	5	1.1	0.9	;
    772	1	0	0	0	0.18	0	1.04776	-6.282341	220	5	1.1	0.9	;
    773	1	0	0	0	7.4	0	1.040679	-21.118583	220	5	1.1	0.9	;
    774	2	0	0	0	0	0	1.042037	-24.259299	220	5	1.1	0.9	;
    775	1	0	0	0	0.99	0	1.037376	-22.164674	220	5	1.1	0.9	;
    776	1	0	0	0	3.06	0	0.998946	-15.122249	380	5	1.1	0.9	;
    777	1	0	0	0	7.68	0	1.041403	-24.362719	220	5	1.1	0.9	;
    778	1	0	0	0	1.3	0	1.045246	-10.990672	220	5	1.1	0.9	;
    779	1	0	0	0	42.19206	0	0.984486	-18.190432	380	5	1.1	0.9	;
    780	1	0	0	0	26.36	0	1.028707	-44.346536	220	5	1.1	0.9	;
    781	1	0	0	0	3.79	0	1.033829	-12.746707	220	5	1.1	0.9	;
    782	2	0	0	0	0	0	1.054941	-11.154638	220	5	1.1	0.9	;
    783	1	0	0	0	0.43	0	1.011142	-21.65338	220	5	1.1	0.9	;
    784	1	0	0	0	28.208233	0	0.981529	-24.398889	380	5	1.1	0.9	;
    785	1	0	0	0	3.28	0	1.034562	-14.13742	220	5	1.1	0.9	;
    786	1	0	0	0	3.59	0	1.045497	-8.643995	220	5	1.1	0.9	;
    787	1	0	0	0	45.85	0	1.043688	-24.235922	220	5	1.1	0.9	;
    788	2	0	0	0	0	0	1.061754	-11.4194	220	5	1.1	0.9	;
    789	2	0	0	0	0	0	1.107976	-6.815844	380	5	1.3	0.9	;
    790	1	0	0	0	24.7	0	1.048549	-24.463345	220	5	1.1	0.9	;
    791	1	0	0	0	2.3	0	1.013391	-14.763695	220	5	1.1	0.9	;
    792	1	0	0	0	9.43	0	1.065867	-15.42107	220	5	1.1	0.9	;
    793	2	0	0	0	0	0	1.048137	-27.33134	220	5	1.1	0.9	;
    794	1	0	0	0	0.82	0	1.025608	-14.012865	220	5	1.1	0.9	;
    795	1	0	0	0	5.18	0	1.045719	-21.375392	220	5	1.1	0.9	;
    796	1	0	0	0	5.57	0	1.036008	-18.03631	220	5	1.1	0.9	;
    797	1	0	0	0	3.07	0	1.057776	-12.050099	220	5	1.1	0.9	;
    798	1	0	0	0	3.96	0	1.037717	-21.273778	220	5	1.1	0.9	;
    799	1	0	0	0	0.54	0	1.021201	-15.134475	220	5	1.1	0.9	;
    800	1	0	0	0	26.48	0	1.024419	-22.859247	380	5	1.1	0.9	;
    801	1	0	0	0	0.92	0	0.998945	-15.122174	380	5	1.1	0.9	;
    802	1	0	0	0	8.44	0	1.037781	-2.820227	220	5	1.1	0.9	;
    803	1	0	0	0	5.27	0	1.042465	-7.991918	220	5	1.1	0.9	;
    804	1	0	0	0	9.09	0	1.038913	-21.424694	220	5	1.1	0.9	;
    805	1	0	0	0	38.657071	0	0.992989	-17.9255	380	5	1.1	0.9	;
    806	2	0	0	0	0	0	1.06213	-18.41436	380	5	1.1	0.9	;
    807	1	0	0	0	4.1	0	1.067374	-38.727555	220	5	1.1	0.9	;
    808	1	0	0	0	18.02	0	1.075392	-26.166931	220	5	1.1	0.9	;
    809	2	0	0	0	0	0	1.063711	-8.933875	380	5	1.1	0.9	;
    810	2	0	0	0	0	0	1.044486	-7.317519	220	5	1.1	0.9	;
    811	2	0	0	0	0	0	1.059636	4.495854	380	5	1.1	0.9	;
    812	2	0	0	0	0	0	1.041881	-29.8855	220	5	1.1	0.9	;
    813	2	0	0	0	0	0	1.068845	-15.202054	380	5	1.1	0.9	;
    814	1	0	0	0	0.58	0	1.038483	-20.512891	220	5	1.1	0.9	;
    815	1	0	0	0	1.98	0	1.048798	-24.5238	220	5	1.1	0.9	;
    816	1	0	0	0	1.18	0	1.068862	0.701223	220	5	1.1	0.9	;
    817	1	0	0	0	18.71	0	1.03913	-14.017648	220	5	1.1	0.9	;
    818	1	0	0	0	0.36	0	1.037801	-2.820407	220	5	1.1	0.9	;
    819	2	0	0	0	0	0	1.038212	-13.663692	220	5	1.1	0.9	;
    820	2	0	0	0	0	0	1.05378	-23.67431	220	5	1.1	0.9	;
    821	1	0	0	0	10.83	0	1.051152	-25.756092	220	5	1.1	0.9	;
    822	2	0	0	0	0	0	1.04123	-12.598948	220	5	1.1	0.9	;
    823	1	0	0	0	3.59	0	1.017813	-18.930548	220	5	1.1	0.9	;
    824	1	0	0	0	1.01	0	1.036516	-22.481578	220	5	1.1	0.9	;
    825	1	0	0	0	2.94	0	1.05903	-23.279891	220	5	1.1	0.9	;
    826	1	0	0	0	2.06	0	1.03922	-11.857544	220	5	1.1	0.9	;
    827	1	0	0	0	0	0	1.057299	2.403578	220	5	1.1	0.9	;
    828	1	0	0	0	173.904854	0	1.034874	-30.808253	380	5	1.1	0.9	;
    829	1	0	0	0	27.55	0	1.045824	-24.167858	220	5	1.1	0.9	;
    830	1	0	0	0	11.99	0	1.076287	-35.225281	220	5	1.1	0.9	;
    831	1	0	0	0	0.53	0	1.030337	-32.491502	220	5	1.1	0.9	;
    832	1	0	0	0	11.52	0	1.043599	-4.085534	220	5	1.1	0.9	;
    833	1	0	0	0	5.98	0	1.049836	-26.047052	220	5	1.1	0.9	;
    834	1	0	0	0	115.528858	0	0.995233	-13.451687	380	5	1.1	0.9	;
    835	1	0	0	0	2.52	0	1.045504	-7.661043	220	5	1.1	0.9	;
    836	2	0	0	0	0	0	1.017689	-23.66504	380	5	1.1	0.9	;
    837	2	0	0	0	0	0	1.070507	0.956534	220	5	1.1	0.9	;
    838	1	0	0	0	3.66	0	1.046065	-10.74401	220	5	1.1	0.9	;
    839	1	0	0	0	2.64	0	1.030503	-10.223727	220	5	1.1	0.9	;
    840	1	0	0	0	1.44	0	1.033877	-8.079704	220	5	1.1	0.9	;
    841	1	0	0	0	12.89	0	1.061392	-45.226837	220	5	1.1	0.9	;
    842	1	0	0	0	6.77	0	1.047646	-27.137982	220	5	1.1	0.9	;
    843	1	0	0	0	0.59	0	1.049081	-6.522248	220	5	1.1	0.9	;
    844	2	0	0	0	0	0	1.027078	-8.525839	380	5	1.1	0.9	;
    845	1	0	0	0	2.77	0	1.0445	-4.578143	220	5	1.1	0.9	;
    846	1	0	0	0	6.27	0	1.045667	-24.989207	220	5	1.1	0.9	;
    847	1	0	0	0	7.55	0	1.045129	-9.640756	220	5	1.1	0.9	;
    848	1	0	0	0	4.38	0	1.060348	-26.902429	220	5	1.1	0.9	;
    849	1	0	0	0	8.13	0	1.013795	-10.544291	220	5	1.1	0.9	;
    850	1	0	0	0	4.28	0	1.052165	-24.123493	220	5	1.1	0.9	;
    851	1	0	0	0	1.81	0	1.033984	-3.213627	220	5	1.1	0.9	;
    852	1	0	0	0	3.69	0	1.034962	-25.335623	220	5	1.1	0.9	;
    853	2	0	0	0	0	0	1.0396	-11.754534	380	5	1.1	0.9	;
    854	1	0	0	0	0.35	0	1.005562	-16.021128	220	5	1.1	0.9	;
    855	1	0	0	0	1.38	0	1.043907	-32.265811	220	5	1.1	0.9	;
    856	1	0	0	0	0.35	0	1.043774	-14.004171	220	5	1.1	0.9	;
    857	2	0	0	0	0	0	1.044051	-11.822108	220	5	1.1	0.9	;
    858	1	0	0	0	5.96	0	1.040266	-12.0279	220	5	1.1	0.9	;
    859	1	0	0	0	132.04744	0	1.019818	-10.148769	380	5	1.1	0.9	;
    860	1	0	0	0	0.84	0	1.042789	-7.464608	220	5	1.1	0.9	;
    861	2	0	0	0	0	0	1.038417	-11.615407	220	5	1.1	0.9	;
    862	1	0	0	0	0.97	0	1.057665	-21.071135	220	5	1.1	0.9	;
    863	2	0	0	0	0	0	1.065605	-10.395605	220	5	1.1	0.9	;
    864	1	0	0	0	3.3	0	1.036617	-12.108533	220	5	1.1	0.9	;
    865	1	0	0	0	17.28	0	1.046917	-8.47729	220	5	1.1	0.9	;
    866	1	0	0	0	15.77	0	1.053364	-25.787722	220	5	1.1	0.9	;
    867	1	0	0	0	3.98	0	1.072067	-47.920607	220	5	1.1	0.9	;
    868	1	0	0	0	5.75	0	1.065025	-22.144776	220	5	1.1	0.9	;
    869	2	0	0	0	0	0	1.030075	-14.582177	220	5	1.1	0.9	;
    870	1	0	0	0	9.63	0	1.059622	-25.872698	220	5	1.1	0.9	;
    871	1	0	0	0	3.55	0	1.025527	-16.209872	220	5	1.1	0.9	;
    872	2	0	0	0	0	0	1.070056	4.938459	380	5	1.3	0.9	;
    873	2	0	0	0	0	0	1.066029	-14.886912	380	5	1.1	0.9	;
    874	1	0	0	0	4.02	0	1.036825	-13.937479	220	5	1.1	0.9	;
    875	1	0	0	0	4.53	0	1.023107	-10.218557	220	5	1.1	0.9	;
    876	1	0	0	0	2.75	0	1.043528	-11.000279	220	5	1.1	0.9	;
    877	2	0	0	0	0	0	1.029184	-15.420668	220	5	1.1	0.9	;
    878	1	0	0	0	1.35	0	1.08135	-23.128077	220	5	1.1	0.9	;
    879	1	0	0	0	2.22	0	1.041572	-15.751421	220	5	1.1	0.9	;
    880	2	0	0	0	0	0	1.043738	-0.899698	380	5	1.1	0.9	;
    881	1	0	0	0	0.53	0	1.072109	-47.920883	220	5	1.1	0.9	;
    882	1	0	0	0	7.73	0	1.058134	-26.592239	220	5	1.1	0.9	;
    883	1	0	0	0	4.59	0	1.035726	-16.340255	220	5	1.1	0.9	;
    884	1	0	0	0	1.13	0	1.02679	-10.858615	220	5	1.1	0.9	;
    885	1	0	0	0	0.18	0	1.056405	-12.076426	220	5	1.1	0.9	;
    886	1	0	0	0	1.87	0	1.056871	-35.945281	220	5	1.1	0.9	;
    887	1	0	0	0	7.88	0	1.024189	-9.306431	220	5	1.1	0.9	;
    888	1	0	0	0	8.78	0	1.048769	-10.298802	220	5	1.1	0.9	;
    889	1	0	0	0	1.18	0	1.02848	-11.273668	220	5	1.1	0.9	;
    890	1	0	0	0	8.23	0	1.039102	-15.995867	220	5	1.1	0.9	;
    891	1	0	0	0	3.15	0	1.028373	-12.079992	220	5	1.1	0.9	;
    892	1	0	0	0	0.31	0	1.032517	-24.013495	220	5	1.1	0.9	;
    893	2	0	0	0	0	0	0.988112	-14.90068	380	5	1.1	0.9	;
    894	1	0	0	0	4.96	0	1.036223	-21.959198	220	5	1.1	0.9	;
    895	2	0	0	0	0	0	1.040343	-13.438292	220	5	1.1	0.9	;
    896	1	0	0	0	10.57	0	1.040244	-24.602196	220	5	1.1	0.9	;
    897	1	0	0	0	3.14	0	1.026211	-16.329018	220	5	1.1	0.9	;
    898	1	0	0	0	224.85	0	1.072632	-12.599054	380	5	1.1	0.9	;
    899	1	0	0	0	2.34	0	1.070264	-27.353716	220	5	1.1	0.9	;
    900	1	0	0	0	33.197994	0	1.037591	0.03956	380	5	1.1	0.9	;
    901	1	0	0	0	0.22	0	1.033837	-12.746776	220	5	1.1	0.9	;
    902	1	0	0	0	0.36	0	1.055297	-22.931727	220	5	1.1	0.9	;
    903	1	0	0	0	58.990785	0	1.000545	-12.907246	380	5	1.1	0.9	;
    904	1	0	0	0	11.5	0	1.034263	-8.032463	220	5	1.1	0.9	;
    905	1	0	0	0	7.28	0	1.042941	-25.794518	220	5	1.1	0.9	;
    906	1	0	0	0	6.31	0	1.075696	-34.242457	220	5	1.1	0.9	;
    907	1	0	0	0	62.59	0	1.045739	-36.412972	380	5	1.1	0.9	;
    908	1	0	0	0	3.67	0	1.020382	-29.885564	220	5	1.1	0.9	;
    909	1	0	0	0	26.74	0	1.04318	-25.753603	220	5	1.1	0.9	;
    910	1	0	0	0	3.05	0	1.041192	-24.394509	220	5	1.1	0.9	;
    911	1	0	0	0	4.45	0	1.054472	-20.10439	220	5	1.1	0.9	;
    912	1	0	0	0	3.63	0	1.062557	-12.82926	220	5	1.1	0.9	;
    913	2	0	0	0	0	0	1.040598	-23.840293	220	5	1.1	0.9	;
    914	1	0	0	0	2.13	0	1.077228	-24.297873	220	5	1.1	0.9	;
    915	1	0	0	0	0.05	0	1.044666	-25.545467	220	5	1.1	0.9	;
    916	1	0	0	0	4.04	0	1.033893	-23.915745	220	5	1.1	0.9	;
    917	2	0	0	0	0	0	1.052181	-0.845895	220	5	1.1	0.9	;
    918	2	0	0	0	0	0	1.062214	-11.259336	220	5	1.1	0.9	;
    919	1	0	0	0	8.26	0	1.090736	-9.663194	380	5	1.1	0.9	;
    920	2	0	0	0	0	0	1.064446	-16.194964	220	5	1.1	0.9	;
    921	1	0	0	0	11.64	0	0.986449	-24.787083	220	5	1.1	0.9	;
    922	2	0	0	0	0	0	1.043835	-8.297319	220	5	1.1	0.9	;
    923	1	0	0	0	0.35	0	1.04624	-0.834636	220	5	1.1	0.9	;
    924	2	0	0	0	0	0	1.046714	-0.304027	220	5	1.1	0.9	;
    925	1	0	0	0	7.91	0	1.042008	-9.653397	220	5	1.1	0.9	;
    926	1	0	0	0	3.65	0	1.042953	-1.650086	220	5	1.1	0.9	;
    927	1	0	0	0	5.41	0	1.016603	-16.051975	220	5	1.1	0.9	;
    928	1	0	0	0	3.7	0	1.044399	-9.544276	220	5	1.1	0.9	;
    929	1	0	0	0	4.6	0	1.054991	1.525091	220	5	1.1	0.9	;
    930	1	0	0	0	28.5	0	1.00477	-13.123224	380	5	1.1	0.9	;
    931	2	0	0	0	0	0	1.039574	-18.343476	220	5	1.1	0.9	;
    932	1	0	0	0	6.03	0	1.052192	-28.928753	220	5	1.1	0.9	;
    933	1	0	0	0	1.92	0	1.010198	-10.933937	220	5	1.1	0.9	;
    934	1	0	0	0	0.17	0	1.038267	-22.056487	220	5	1.1	0.9	;
    935	1	0	0	0	9.93	0	1.042806	-24.004462	220	5	1.1	0.9	;
    936	2	0	0	0	0	0	1.06557	-7.808697	220	5	1.1	0.9	;
    937	1	0	0	0	149.047157	0	1.026549	-8.701988	380	5	1.1	0.9	;
    938	1	0	0	0	2.37	0	1.012128	-14.390515	220	5	1.1	0.9	;
    939	1	0	0	0	0.89	0	1.048545	-3.989815	220	5	1.1	0.9	;
    940	1	0	0	0	2.2	0	1.043059	-21.768062	220	5	1.1	0.9	;
    941	1	0	0	0	8.91	0	1.050118	-26.338765	220	5	1.1	0.9	;
    942	2	0	0	0	0	0	1.052452	-3.60194	220	5	1.1	0.9	;
    943	1	0	0	0	2.3	0	1.046651	-4.738353	220	5	1.1	0.9	;
    944	1	0	0	0	15.46	0	1.075728	-31.435419	220	5	1.1	0.9	;
    945	2	0	0	0	0	0	1.048796	-21.140924	220	5	1.1	0.9	;
    946	1	0	0	0	83.362314	0	1.008884	-43.693382	380	5	1.1	0.9	;
    947	1	0	0	0	4.61	0	1.052054	-12.679594	220	5	1.1	0.9	;
    948	1	0	0	0	8.94	0	1.040617	-24.64966	220	5	1.1	0.9	;
    949	1	0	0	0	4.05	0	1.033616	-7.247992	220	5	1.1	0.9	;
    950	1	0	0	0	32.43	0	1.045563	-20.766442	220	5	1.1	0.9	;
    951	1	0	0	0	87.73	0	1.042943	-2.447442	380	5	1.1	0.9	;
    952	1	0	0	0	3.96	0	1.047964	-31.701384	220	5	1.1	0.9	;
    953	1	0	0	0	3.06	0	1.044855	-15.904052	220	5	1.1	0.9	;
    954	1	0	0	0	10.67	0	1.050275	-15.385558	220	5	1.1	0.9	;
    955	1	0	0	0	145.18	0	1.058707	4.26077	380	5	1.1	0.9	;
    956	1	0	0	0	2.03	0	1.054419	-11.400101	220	5	1.1	0.9	;
    957	1	0	0	0	13.73	0	1.039511	-24.152951	220	5	1.1	0.9	;
    958	1	0	0	0	0.31	0	1.036596	0.577218	220	5	1.1	0.9	;
    959	1	0	0	0	3.48	0	1.020424	-14.95076	220	5	1.1	0.9	;
    960	1	0	0	0	2.87	0	1.050408	-2.453064	220	5	1.1	0.9	;
    961	1	0	0	0	0.1	0	1.06183	-11.406171	220	5	1.1	0.9	;
    962	1	0	0	0	10.68	0	1.06971	-46.294482	220	5	1.1	0.9	;
    963	1	0	0	0	11.89	0	1.035344	-23.290216	220	5	1.1	0.9	;
    964	1	0	0	0	9.84	0	1.044665	-25.545459	220	5	1.1	0.9	;
    965	1	0	0	0	1.26	0	1.083988	-34.063221	220	5	1.1	0.9	;
    966	1	0	0	0	4.65	0	1.02441	-15.580999	220	5	1.1	0.9	;
    967	1	0	0	0	3.69	0	1.0463	-37.100468	220	5	1.1	0.9	;
    968	1	0	0	0	0.3	0	1.046238	-0.834605	220	5	1.1	0.9	;
    969	1	0	0	0	1.58	0	1.032514	-9.464819	220	5	1.1	0.9	;
    970	1	0	0	0	2.18	0	1.038253	-21.079078	220	5	1.1	0.9	;
    971	2	0	0	0	0	0	1.061492	-3.472634	220	5	1.1	0.9	;
    972	1	0	0	0	0.4	0	1.041984	-1.292675	380	5	1.1	0.9	;
    973	1	0	0	0	9.74	0	1.021139	-10.532887	220	5	1.1	0.9	;
    974	1	0	0	0	120.576812	0	1.029435	-24.781868	380	5	1.1	0.9	;
    975	1	0	0	0	7.26	0	1.037902	-21.502542	220	5	1.1	0.9	;
    976	1	0	0	0	7.55	0	1.033513	-10.221422	220	5	1.1	0.9	;
    977	1	0	0	0	6.57	0	1.040789	-1.178761	380	5	1.1	0.9	;
    978	1	0	0	0	5.46	0	1.043751	-24.236704	220	5	1.1	0.9	;
    979	1	0	0	0	0.22	0	1.045385	-24.09701	220	5	1.1	0.9	;
    980	1	0	0	0	2.18	0	1.041981	-24.273746	220	5	1.1	0.9	;
    981	1	0	0	0	8.9	0	1.054082	-0.784591	220	5	1.1	0.9	;
    982	1	0	0	0	18.2	0	1.04692	-25.227196	220	5	1.1	0.9	;
    983	1	0	0	0	7.43	0	1.034691	-6.054841	220	5	1.1	0.9	;
    984	1	0	0	0	4.57	0	1.046591	-21.264934	220	5	1.1	0.9	;
    985	2	0	0	0	0	0	1.006037	-16.618507	220	5	1.1	0.9	;
    986	2	0	0	0	0	0	1.053803	-24.150678	220	5	1.1	0.9	;
    987	2	0	0	0	0	0	1.049557	-6.650937	220	5	1.1	0.9	;
    988	1	0	0	0	6.24	0	1.037156	-13.39716	220	5	1.1	0.9	;
    989	2	0	0	0	0	0	1.031347	-9.785828	220	5	1.1	0.9	;
    990	1	0	0	0	0.05	0	1.050311	-7.914424	220	5	1.1	0.9	;
    991	1	0	0	0	6	0	1.037762	-8.446373	220	5	1.1	0.9	;
    992	1	0	0	0	1.04	0	1.015966	-29.284947	220	5	1.1	0.9	;
    993	2	0	0	0	0	0	1.055216	-11.135397	220	5	1.1	0.9	;
    994	1	0	0	0	3.25	0	1.053078	-4.617698	220	5	1.1	0.9	;
    995	2	0	0	0	0	0	1.031296	-19.801967	220	5	1.1	0.9	;
    996	1	0	0	0	0	0	1.054902	-11.343079	220	5	1.1	0.9	;
    997	2	0	0	0	0	0	1.021411	-8.599284	380	5	1.1	0.9	;
    998	1	0	0	0	1.36	0	1.045265	-4.460667	220	5	1.1	0.9	;
    999	1	0	0	0	3.13	0	1.045229	-3.097099	220	5	1.1	0.9	;
    1000	2	0	0	0	0	0	1.039234	-13.670722	220	5	1.1	0.9	;
    1001	1	0	0	0	6.235224	0	1.040018	2.414551	380	5	1.1	0.9	;
    1002	1	0	0	0	1.93	0	1.042154	-14.327292	220	5	1.1	0.9	;
    1003	1	0	0	0	28.24	0	1.05642	-16.592196	380	5	1.1	0.9	;
    1004	1	0	0	0	28.140258	0	1.010989	-32.14614	380	5	1.1	0.9	;
    1005	1	0	0	0	3.01	0	1.037832	-40.113954	220	5	1.1	0.9	;
    1006	1	0	0	0	15.85	0	1.036123	-23.128738	220	5	1.1	0.9	;
    1007	1	0	0	0	251.529665	0	1.036075	-1.608828	380	5	1.1	0.9	;
    1008	1	0	0	0	1.91	0	1.036504	-8.622098	220	5	1.1	0.9	;
    1009	1	0	0	0	0.53	0	1.033188	-12.416059	220	5	1.1	0.9	;
    1010	1	0	0	0	10.46	0	1.057214	-27.586432	220	5	1.1	0.9	;
    1011	2	0	0	0	0	0	1.051367	-3.749893	220	5	1.1	0.9	;
    1012	1	0	0	0	29.17	0	1.074941	-25.158601	220	5	1.1	0.9	;
    1013	1	0	0	0	1.03	0	1.033937	-20.057453	220	5	1.1	0.9	;
    1014	1	0	0	0	3.29	0	1.046702	-0.041292	220	5	1.1	0.9	;
    1015	2	0	0	0	0	0	1.059486	-23.158005	220	5	1.1	0.9	;
    1016	2	0	0	0	0	0	1.036531	-20.798066	220	5	1.1	0.9	;
    1017	1	0	0	0	1.91	0	1.046262	-24.006134	220	5	1.1	0.9	;
    1018	1	0	0	0	4.54	0	1.049424	-24.091607	220	5	1.1	0.9	;
    1019	1	0	0	0	0.3	0	1.042775	-2.603788	220	5	1.1	0.9	;
    1020	1	0	0	0	2.87	0	1.042599	-25.81851	220	5	1.1	0.9	;
    1021	1	0	0	0	3.26	0	1.00593	-17.187001	220	5	1.1	0.9	;
    1022	1	0	0	0	0.19	0	1.065574	-7.808728	220	5	1.1	0.9	;
    1023	2	0	0	0	0	0	1.041241	-12.591424	220	5	1.1	0.9	;
    1024	1	0	0	0	1.16	0	1.05498	-30.089269	220	5	1.1	0.9	;
    1025	1	0	0	0	28.91	0	1.036489	-21.901119	220	5	1.1	0.9	;
    1026	2	0	0	0	0	0	1.049669	-14.344403	220	5	1.1	0.9	;
    1027	1	0	0	0	22.01	0	1.037777	-21.239311	220	5	1.1	0.9	;
    1028	1	0	0	0	2.21	0	1.047794	-12.393218	220	5	1.1	0.9	;
    1029	2	0	0	0	0	0	1.006597	-4.279873	380	5	1.1	0.9	;
    1030	1	0	0	0	9.28	0	1.041721	-7.971411	220	5	1.1	0.9	;
    1031	1	0	0	0	24.18	0	1.051529	-13.392684	220	5	1.1	0.9	;
    1032	1	0	0	0	0.36	0	1.032543	-12.400826	220	5	1.1	0.9	;
    1033	1	0	0	0	20.17	0	1.048118	-25.098572	220	5	1.1	0.9	;
    1034	1	0	0	0	7.17	0	1.040402	-2.260554	220	5	1.1	0.9	;
    1035	2	0	0	0	0	0	1.008722	-16.289324	220	5	1.1	0.9	;
    1036	1	0	0	0	8.9	0	1.011547	-16.3375	220	5	1.1	0.9	;
    1037	1	0	0	0	16.73	0	1.071843	-27.185513	220	5	1.1	0.9	;
    1038	1	0	0	0	0.38	0	1.03765	-2.840915	220	5	1.1	0.9	;
    1039	1	0	0	0	0.16	0	1.017449	-15.909765	220	5	1.1	0.9	;
    1040	1	0	0	0	1.84	0	1.034901	-14.267058	220	5	1.1	0.9	;
    1041	1	0	0	0	0.37	0	1.03015	-13.008541	220	5	1.1	0.9	;
    1042	1	0	0	0	10.89	0	1.050811	-23.312468	220	5	1.1	0.9	;
    1043	2	0	0	0	0	0	1.059575	4.500856	380	5	1.1	0.9	;
    1044	1	0	0	0	2.48	0	1.051693	-13.395189	220	5	1.1	0.9	;
    1045	1	0	0	0	2.9	0	1.04999	-24.866445	220	5	1.1	0.9	;
    1046	1	0	0	0	152.683271	0	1.027379	-22.063848	380	5	1.1	0.9	;
    1047	1	0	0	0	9.26	0	1.071048	-34.202221	220	5	1.1	0.9	;
    1048	1	0	0	0	2.45	0	1.017469	-14.250696	220	5	1.1	0.9	;
    1049	2	0	0	0	0	0	1.107733	-6.868685	380	5	1.3	0.9	;
    1050	1	0	0	0	2	0	1.050711	-3.937783	220	5	1.1	0.9	;
    1051	2	0	0	0	0	0	1.051113	-6.533675	220	5	1.1	0.9	;
    1052	1	0	0	0	5	0	1.068964	-23.827934	220	5	1.1	0.9	;
    1053	1	0	0	0	3.18	0	1.022196	-15.530828	220	5	1.1	0.9	;
    1054	1	0	0	0	0.05	0	1.039985	-11.495627	220	5	1.1	0.9	;
    1055	1	0	0	0	0	0	1.048698	-2.446191	220	5	1.1	0.9	;
    1056	1	0	0	0	9.45	0	1.022568	-35.394958	220	5	1.1	0.9	;
    1057	1	0	0	0	0.15	0	1.06537	-7.876917	220	5	1.1	0.9	;
    1058	1	0	0	0	3.42	0	1.042846	-10.973594	220	5	1.1	0.9	;
    1059	1	0	0	0	2.12	0	1.032954	-5.485507	220	5	1.1	0.9	;
    1060	2	0	0	0	0	0	1.010817	-7.692119	380	5	1.1	0.9	;
    1061	1	0	0	0	17.89	0	1.042886	-24.322652	220	5	1.1	0.9	;
    1062	1	0	0	0	6.75	0	1.040156	-3.899721	220	5	1.1	0.9	;
    1063	2	0	0	0	0	0	1.034538	-4.68119	380	5	1.1	0.9	;
    1064	1	0	0	0	0	0	1.094644	-0.869931	220	5	1.1	0.9	;
    1065	1	0	0	0	26.5	0	1.054049	-6.174395	220	5	1.1	0.9	;
    1066	1	0	0	0	1.32	0	1.054902	-11.343079	220	5	1.1	0.9	;
    1067	1	0	0	0	0.09	0	1.044717	-7.284069	220	5	1.1	0.9	;
    1068	1	0	0	0	0.41	0	1.052061	-12.679657	220	5	1.1	0.9	;
    1069	2	0	0	0	0	0	1.043172	-18.073929	220	5	1.1	0.9	;
    1070	2	0	0	0	0	0	0.999675	-14.476061	380	5	1.1	0.9	;
    1071	1	0	0	0	2.98	0	1.045891	-14.743514	220	5	1.1	0.9	;
    1072	1	0	0	0	0.67	0	1.040136	-2.402429	220	5	1.1	0.9	;
    1073	1	0	0	0	5.23	0	1.018398	-16.108009	220	5	1.1	0.9	;
    1074	1	0	0	0	0.05	0	1.037551	-2.8443	220	5	1.1	0.9	;
    1075	1	0	0	0	7.02	0	0.985936	-22.42059	220	5	1.1	0.9	;
    1076	1	0	0	0	14.29	0	1.053815	-15.271705	220	5	1.1	0.9	;
    1077	1	0	0	0	0.15	0	1.028631	-18.905659	220	5	1.1	0.9	;
    1078	1	0	0	0	1.81	0	1.071954	-23.60091	220	5	1.1	0.9	;
    1079	1	0	0	0	0.63	0	1.014168	-16.130077	220	5	1.1	0.9	;
    1080	1	0	0	0	18.05	0	0.992016	-14.57117	380	5	1.1	0.9	;
    1081	1	0	0	0	5.68	0	1.019741	-19.557023	220	5	1.1	0.9	;
    1082	1	0	0	0	2.34	0	1.033674	-10.805957	220	5	1.1	0.9	;
    1083	1	0	0	0	7.32	0	1.04383	-25.64578	220	5	1.1	0.9	;
    1084	1	0	0	0	2.39	0	1.035924	-12.727575	220	5	1.1	0.9	;
    1085	1	0	0	0	5.87	0	1.041056	-12.617278	220	5	1.1	0.9	;
    1086	2	0	0	0	0	0	1.057257	-34.871885	220	5	1.1	0.9	;
    1087	1	0	0	0	33.11439	0	1.020554	-6.279485	380	5	1.1	0.9	;
    1088	1	0	0	0	11.08	0	1.035336	-16.025005	220	5	1.1	0.9	;
    1089	2	0	0	0	0	0	1.027108	-14.200631	220	5	1.1	0.9	;
    1090	1	0	0	0	8.72	0	1.042606	-25.826706	220	5	1.1	0.9	;
    1091	1	0	0	0	4.29	0	1.012242	-21.474958	220	5	1.1	0.9	;
    1092	2	0	0	0	0	0	1.035256	-15.196734	220	5	1.1	0.9	;
    1093	1	0	0	0	17.65	0	1.04914	-24.08765	220	5	1.1	0.9	;
    1094	1	0	0	0	38.549494	0	0.993009	-15.030612	380	5	1.1	0.9	;
    1095	1	0	0	0	5.02	0	1.036786	-10.798224	220	5	1.1	0.9	;
    1096	2	0	0	0	0	0	1.037447	-9.123264	380	5	1.1	0.9	;
    1097	2	0	0	0	0	0	0.99994	-10.953994	380	5	1.1	0.9	;
    1098	1	0	0	0	2.11	0	1.052161	-0.72038	220	5	1.1	0.9	;
    1099	1	0	0	0	31.242294	0	1.046869	-19.820201	380	5	1.1	0.9	;
    1100	1	0	0	0	17.184121	0	0.989983	-15.6248	380	5	1.1	0.9	;
    1101	1	0	0	0	2.08	0	1.053724	-12.373239	220	5	1.1	0.9	;
    1102	1	0	0	0	43.55	0	1.054084	-16.465783	380	5	1.1	0.9	;
    1103	1	0	0	0	13.9	0	1.044943	-13.985525	220	5	1.1	0.9	;
    1104	1	0	0	0	0.5	0	1.04028	-12.028046	220	5	1.1	0.9	;
    1105	1	0	0	0	6.69	0	1.0481	-10.467484	220	5	1.1	0.9	;
    1106	1	0	0	0	3.05	0	1.048022	-26.50227	220	5	1.1	0.9	;
    1107	1	0	0	0	0.17	0	1.05695	-11.9558	220	5	1.1	0.9	;
    1108	1	0	0	0	3.44	0	1.035758	-24.450751	220	5	1.1	0.9	;
    1109	1	0	0	0	3.68	0	1.04744	-0.936009	220	5	1.1	0.9	;
    1110	1	0	0	0	2.13	0	1.034704	-6.055108	220	5	1.1	0.9	;
    1111	1	0	0	0	1.78	0	1.01592	-20.903943	220	5	1.1	0.9	;
    1112	1	0	0	0	0.04	0	1.032312	-12.417124	220	5	1.1	0.9	;
    1113	1	0	0	0	1.86	0	1.050003	-7.891572	220	5	1.1	0.9	;
    1114	1	0	0	0	34.52	0	1.033083	-6.005598	380	5	1.1	0.9	;
    1115	2	0	0	0	0	0	1.051427	-6.243524	220	5	1.1	0.9	;
    1116	1	0	0	0	0.1	0	1.063763	-20.174055	220	5	1.1	0.9	;
    1117	1	0	0	0	0	0	1.0368	-22.767059	220	5	1.1	0.9	;
    1118	1	0	0	0	2.33	0	1.042204	-11.956017	220	5	1.1	0.9	;
    1119	1	0	0	0	96.48	0	1.026843	-3.944271	380	5	1.1	0.9	;
    1120	1	0	0	0	0.04	0	1.027078	-14.861465	220	5	1.1	0.9	;
    1121	2	0	0	0	0	0	1.052424	-3.583012	220	5	1.1	0.9	;
    1122	1	0	0	0	14.12	0	1.018432	-10.528155	220	5	1.1	0.9	;
    1123	1	0	0	0	11.68	0	1.025153	-16.313747	220	5	1.1	0.9	;
    1124	1	0	0	0	2.03	0	1.018323	-10.493485	220	5	1.1	0.9	;
    1125	1	0	0	0	5.23	0	1.027755	-21.847912	220	5	1.1	0.9	;
    1126	1	0	0	0	7.45	0	1.03043	-18.412915	220	5	1.1	0.9	;
    1127	1	0	0	0	1.6	0	1.033279	-12.689648	220	5	1.1	0.9	;
    1128	1	0	0	0	8.31	0	1.031073	-44.333742	220	5	1.1	0.9	;
    1129	1	0	0	0	18.45	0	1.053846	-25.615931	220	5	1.1	0.9	;
    1130	1	0	0	0	5	0	1.054984	-28.678026	220	5	1.1	0.9	;
    1131	2	0	0	0	0	0	1.072261	6.181044	380	5	1.3	0.9	;
    1132	1	0	0	0	28.85	0	1.057591	-16.510132	380	5	1.1	0.9	;
    1133	1	0	0	0	1.33	0	1.03015	-12.988362	220	5	1.1	0.9	;
    1134	1	0	0	0	2.09	0	1.051084	-24.096828	220	5	1.1	0.9	;
    1135	2	0	0	0	0	0	1.054562	-0.188042	380	5	1.1	0.9	;
    1136	1	0	0	0	3.04	0	1.024952	-11.538551	220	5	1.1	0.9	;
    1137	1	0	0	0	2.63	0	1.047756	-6.282298	220	5	1.1	0.9	;
    1138	1	0	0	0	57.019803	0	1.011199	-11.417611	380	5	1.1	0.9	;
    1139	1	0	0	0	1.6	0	1.049049	-2.414341	220	5	1.1	0.9	;
    1140	2	0	0	0	0	0	1.001912	-12.534976	380	5	1.1	0.9	;
    1141	1	0	0	0	1.55	0	1.040499	-8.878125	220	5	1.1	0.9	;
    1142	1	0	0	0	2.36	0	1.050458	0.170436	220	5	1.1	0.9	;
    1143	1	0	0	0	9.74	0	1.040593	-21.115869	220	5	1.1	0.9	;
    1144	1	0	0	0	4.32	0	1.074298	-26.36902	220	5	1.1	0.9	;
    1145	1	0	0	0	11.99	0	1.021235	-15.229234	220	5	1.1	0.9	;
    1146	1	0	0	0	7.99	0	1.055617	-14.956341	220	5	1.1	0.9	;
    1147	1	0	0	0	0.32	0	1.050929	-28.78941	220	5	1.1	0.9	;
    1148	1	0	0	0	2.42	0	1.037839	-21.110646	220	5	1.1	0.9	;
    1149	1	0	0	0	12.79	0	1.018149	-19.303853	220	5	1.1	0.9	;
    1150	1	0	0	0	0.52	0	1.053815	-11.294264	220	5	1.1	0.9	;
    1151	1	0	0	0	11.36	0	1.059845	-19.561088	220	5	1.1	0.9	;
    1152	1	0	0	0	7.78	0	1.072768	-41.998744	220	5	1.1	0.9	;
    1153	1	0	0	0	88.35	0	1.046655	-17.893306	380	5	1.1	0.9	;
    1154	2	0	0	0	0	0	1.063764	-8.906151	380	5	1.1	0.9	;
    1155	1	0	0	0	0.97	0	1.038632	-22.138858	220	5	1.1	0.9	;
    1156	1	0	0	0	2.4	0	1.040168	-7.402075	220	5	1.1	0.9	;
    1157	1	0	0	0	0.56	0	1.047179	-16.175311	220	5	1.1	0.9	;
    1158	1	0	0	0	0.84	0	1.031087	-5.74962	220	5	1.1	0.9	;
    1159	1	0	0	0	16.19	0	1.068312	-23.349161	220	5	1.1	0.9	;
    1160	1	0	0	0	8.02	0	1.034289	-8.616758	220	5	1.1	0.9	;
    1161	1	0	0	0	5.97	0	1.043007	-11.416934	220	5	1.1	0.9	;
    1162	1	0	0	0	5.12	0	1.035175	-19.298443	220	5	1.1	0.9	;
    1163	1	0	0	0	51.03	0	1.033995	-20.055775	220	5	1.1	0.9	;
    1164	1	0	0	0	38.04	0	1.036111	-23.13213	220	5	1.1	0.9	;
    1165	1	0	0	0	11.834121	0	1.0339	-2.136803	380	5	1.1	0.9	;
    1166	1	0	0	0	0.27	0	1.052062	-3.729978	220	5	1.1	0.9	;
    1167	1	0	0	0	6.84	0	1.015764	-16.263273	220	5	1.1	0.9	;
    1168	2	0	0	0	0	0	1.048854	4.223749	380	5	1.1	0.9	;
    1169	1	0	0	0	16.77	0	1.027697	-13.719399	220	5	1.1	0.9	;
    1170	1	0	0	0	122.13	0	1.034376	-4.451962	380	5	1.1	0.9	;
    1171	1	0	0	0	4.22	0	1.023645	-16.359288	220	5	1.1	0.9	;
    1172	2	0	0	0	0	0	1.066913	-11.239517	220	5	1.1	0.9	;
    1173	1	0	0	0	3.67	0	1.045952	-8.643584	220	5	1.1	0.9	;
    1174	1	0	0	0	9.54	0	1.05168	-13.395033	220	5	1.1	0.9	;
    1175	1	0	0	0	0.2	0	1.070946	-25.178857	220	5	1.1	0.9	;
    1176	1	0	0	0	3.35	0	1.034732	-23.363006	220	5	1.1	0.9	;
    1177	2	0	0	0	0	0	1.067387	-21.117921	380	5	1.1	0.9	;
    1178	1	0	0	0	1.21	0	1.031544	-3.541639	220	5	1.1	0.9	;
    1179	1	0	0	0	8.1	0	1.090736	-9.663123	380	5	1.1	0.9	;
    1180	1	0	0	0	14.23	0	1.044491	-25.577335	220	5	1.1	0.9	;
    1181	2	0	0	0	0	0	1.052602	-0.559615	220	5	1.1	0.9	;
    1182	1	0	0	0	2.42	0	1.061504	-3.473077	220	5	1.1	0.9	;
    1183	1	0	0	0	2.38	0	1.075394	-30.774767	220	5	1.1	0.9	;
    1184	1	0	0	0	9.54	0	1.042203	-18.144075	220	5	1.1	0.9	;
    1185	1	0	0	0	0.32	0	1.048784	-10.298904	220	5	1.1	0.9	;
    1186	1	0	0	0	11.38	0	1.051859	-15.264149	220	5	1.1	0.9	;
    1187	1	0	0	0	37.176703	0	1.02377	-17.045599	380	5	1.1	0.9	;
    1188	1	0	0	0	39.58	0	1.021119	-6.153606	380	5	1.1	0.9	;
    1189	1	0	0	0	16.43	0	1.033486	-20.136338	220	5	1.1	0.9	;
    1190	1	0	0	0	1.05	0	1.04259	-11.470366	220	5	1.1	0.9	;
    1191	2	0	0	0	0	0	1.02335	-10.438616	380	5	1.1	0.9	;
    1192	2	0	0	0	0	0	1.071504	-11.705551	220	5	1.1	0.9	;
    1193	1	0	0	0	3.86	0	1.04037	-25.998622	220	5	1.1	0.9	;
    1194	1	0	0	0	3.22	0	1.021879	-13.796655	220	5	1.1	0.9	;
    1195	1	0	0	0	0.85	0	1.066641	-23.859918	220	5	1.1	0.9	;
    1196	2	0	0	0	0	0	1.043326	-9.93055	380	5	1.1	0.9	;
    1197	1	0	0	0	6.52	0	1.043396	-7.697439	220	5	1.1	0.9	;
    1198	1	0	0	0	1.24	0	1.048233	-24.806368	220	5	1.1	0.9	;
    1199	1	0	0	0	0.38	0	1.043617	-11.857424	220	5	1.1	0.9	;
    1200	1	0	0	0	0.14	0	1.051092	-3.882875	220	5	1.1	0.9	;
    1201	1	0	0	0	2.46	0	1.049352	-8.638203	220	5	1.1	0.9	;
    1202	2	0	0	0	0	0	1.035451	-15.519296	220	5	1.1	0.9	;
    1203	2	0	0	0	0	0	1.07814	-12.220054	380	5	1.1	0.9	;
    1204	1	0	0	0	0.72	0	1.084023	-26.486866	220	5	1.1	0.9	;
    1205	1	0	0	0	13.37	0	1.041343	-24.415623	220	5	1.1	0.9	;
    1206	1	0	0	0	0.05	0	1.047611	-12.932386	220	5	1.1	0.9	;
    1207	1	0	0	0	27.848535	0	1.034142	-14.749149	380	5	1.1	0.9	;
    1208	1	0	0	0	48.358243	0	0.988493	-18.64268	380	5	1.1	0.9	;
    1209	1	0	0	0	12.55	0	1.073653	-26.422933	220	5	1.1	0.9	;
    1210	1	0	0	0	3.04	0	1.034784	-6.699666	220	5	1.1	0.9	;
    1211	1	0	0	0	1.23	0	1.02695	-9.179276	220	5	1.1	0.9	;
    1212	1	0	0	0	2.44	0	1.071546	-48.132392	220	5	1.1	0.9	;
    1213	1	0	0	0	4.05	0	1.042817	-25.347834	220	5	1.1	0.9	;
    1214	1	0	0	0	2.61	0	1.036479	-12.357404	220	5	1.1	0.9	;
    1215	1	0	0	0	14.38	0	1.050892	-25.13855	220	5	1.1	0.9	;
    1216	1	0	0	0	1.8	0	1.042819	-25.804727	220	5	1.1	0.9	;
    1217	1	0	0	0	7.11	0	0.998187	-23.461096	220	5	1.1	0.9	;
    1218	1	0	0	0	8.89	0	1.018069	-20.595036	220	5	1.1	0.9	;
    1219	2	0	0	0	0	0	1.042925	-9.400848	380	5	1.1	0.9	;
    1220	1	0	0	0	1.97	0	1.045302	-4.473537	220	5	1.1	0.9	;
    1221	1	0	0	0	2.74	0	0.98622	-22.981008	220	5	1.1	0.9	;
    1222	1	0	0	0	28.85	0	1.005238	-14.948026	380	5	1.1	0.9	;
    1223	2	0	0	0	0	0	1.039202	-8.879096	220	5	1.1	0.9	;
    1224	1	0	0	0	8.35	0	1.072229	-47.841521	220	5	1.1	0.9	;
    1225	1	0	0	0	2.46	0	1.068335	-10.11476	220	5	1.1	0.9	;
    1226	1	0	0	0	3.01	0	1.04799	-8.490097	220	5	1.1	0.9	;
    1227	1	0	0	0	9.27	0	1.039726	-7.369105	220	5	1.1	0.9	;
    1228	2	0	0	0	0	0	1.04752	-19.530978	380	5	1.1	0.9	;
    1229	1	0	0	0	17.83	0	1.003338	-3.846694	380	5	1.1	0.9	;
    1230	1	0	0	0	7.15	0	1.08964	-9.846898	380	5	1.1	0.9	;
    1231	1	0	0	0	3.5	0	1.046629	-14.553599	220	5	1.1	0.9	;
    1232	1	0	0	0	7.87	0	1.074417	-26.347125	220	5	1.1	0.9	;
    1233	1	0	0	0	33.51	0	1.04106	-24.505876	220	5	1.1	0.9	;
    1234	2	0	0	0	0	0	1.053872	-12.378436	220	5	1.1	0.9	;
    1235	2	0	0	0	0	0	1.019671	-15.723378	220	5	1.1	0.9	;
    1236	1	0	0	0	3.12	0	1.036308	-21.925576	220	5	1.1	0.9	;
    1237	1	0	0	0	47.58	0	1.044937	-21.028222	220	5	1.1	0.9	;
    1238	1	0	0	0	0.77	0	1.038205	-11.643532	220	5	1.1	0.9	;
    1239	1	0	0	0	1.11	0	0.984498	-18.190495	380	5	1.1	0.9	;
    1240	2	0	0	0	0	0	1.019727	-19.556828	220	5	1.1	0.9	;
    1241	1	0	0	0	0.13	0	1.027945	-6.041782	220	5	1.1	0.9	;
    1242	1	0	0	0	4.55	0	1.049043	-21.931929	220	5	1.1	0.9	;
    1243	1	0	0	0	0.43	0	1.051916	-3.764146	220	5	1.1	0.9	;
    1244	1	0	0	0	6.07	0	0.99463	-17.562106	220	5	1.1	0.9	;
    1245	1	0	0	0	4.26	0	1.048517	-26.395781	220	5	1.1	0.9	;
    1246	1	0	0	0	21.03	0	1.042001	-23.598682	220	5	1.1	0.9	;
    1247	1	0	0	0	1.61	0	1.041292	-21.579777	220	5	1.1	0.9	;
    1248	1	0	0	0	5.38	0	1.024808	-17.313776	220	5	1.1	0.9	;
    1249	1	0	0	0	0.6	0	1.036488	-16.021006	220	5	1.1	0.9	;
    1250	1	0	0	0	0.09	0	1.031987	-8.436898	220	5	1.1	0.9	;
    1251	1	0	0	0	12.96	0	1.050943	-15.2714	220	5	1.1	0.9	;
    1252	2	0	0	0	0	0	1.049066	-6.522112	220	5	1.1	0.9	;
    1253	1	0	0	0	28.515005	0	1.023418	-20.934804	380	5	1.1	0.9	;
    1254	2	0	0	0	0	0	1.018762	-21.841814	220	5	1.1	0.9	;
    1255	1	0	0	0	2.29	0	1.018085	-10.22697	220	5	1.1	0.9	;
    1256	2	0	0	0	0	0	1.041975	-24.273671	220	5	1.1	0.9	;
    1257	1	0	0	0	0	0	1.036224	-20.697926	220	5	1.1	0.9	;
    1258	1	0	0	0	17.43	0	1.047013	-33.585967	220	5	1.1	0.9	;
    1259	1	0	0	0	2.46	0	1.039389	-7.999499	220	5	1.1	0.9	;
    1260	1	0	0	0	8.53	0	1.032359	-11.707737	220	5	1.1	0.9	;
    1261	1	0	0	0	3.9	0	1.040912	-12.07314	220	5	1.1	0.9	;
    1262	2	0	0	0	0	0	1.054052	-15.864679	380	5	1.1	0.9	;
    1263	1	0	0	0	2.13	0	1.072192	-25.045427	220	5	1.1	0.9	;
    1264	1	0	0	0	12.94	0	1.038041	-21.15003	220	5	1.1	0.9	;
    1265	1	0	0	0	6.21	0	1.035613	-34.477305	220	5	1.1	0.9	;
    1266	1	0	0	0	3.77	0	1.067084	-49.622846	220	5	1.1	0.9	;
    1267	1	0	0	0	207.55	0	1.04005	2.599263	380	5	1.1	0.9	;
    1268	1	0	0	0	11.69	0	1.051157	-15.257422	220	5	1.1	0.9	;
    1269	1	0	0	0	3.71	0	1.066984	-16.98525	220	5	1.1	0.9	;
    1270	1	0	0	0	3.26	0	1.046176	-5.977711	220	5	1.1	0.9	;
    1271	1	0	0	0	0.36	0	1.057978	-22.356166	220	5	1.1	0.9	;
    1272	2	0	0	0	0	0	1.054157	-0.136311	220	5	1.1	0.9	;
    1273	1	0	0	0	4.83	0	1.049065	-9.481469	220	5	1.1	0.9	;
    1274	2	0	0	0	0	0	1.05109	-3.882868	220	5	1.1	0.9	;
    1275	1	0	0	0	15.46	0	1.060353	-25.817931	220	5	1.1	0.9	;
    1276	1	0	0	0	0.51	0	1.029974	-32.515321	220	5	1.1	0.9	;
    1277	2	0	0	0	0	0	1.050791	0.636035	220	5	1.1	0.9	;
    1278	1	0	0	0	35.34	0	1.014963	-2.776003	380	5	1.1	0.9	;
    1279	1	0	0	0	10.95	0	1.044583	-21.076938	220	5	1.1	0.9	;
    1280	1	0	0	0	1.52	0	1.003582	-22.536497	220	5	1.1	0.9	;
    1281	1	0	0	0	15.55	0	1.036698	-22.906459	220	5	1.1	0.9	;
    1282	1	0	0	0	3.45	0	1.054844	-11.164607	220	5	1.1	0.9	;
    1283	1	0	0	0	0.17	0	1.070172	7.811263	220	5	1.1	0.9	;
    1284	1	0	0	0	13.25	0	1.052314	-36.519464	220	5	1.1	0.9	;
    1285	1	0	0	0	12.59	0	1.027794	-44.429467	220	5	1.1	0.9	;
    1286	1	0	0	0	22.17	0	1.020431	-10.190501	220	5	1.1	0.9	;
    1287	1	0	0	0	5.36	0	1.048228	-31.670524	220	5	1.1	0.9	;
    1288	2	0	0	0	0	0	1.053844	-15.88923	380	5	1.1	0.9	;
    1289	1	0	0	0	1.87	0	1.071142	-27.284425	220	5	1.1	0.9	;
    1290	1	0	0	0	26.04	0	1.046146	-20.00976	220	5	1.1	0.9	;
    1291	1	0	0	0	1.03	0	1.039567	-20.646198	220	5	1.1	0.9	;
    1292	1	0	0	0	1.47	0	1.036915	-22.747121	220	5	1.1	0.9	;
    1293	1	0	0	0	-1.392036	0	0.983701	-3.785162	380	5	1.1	0.9	;
    1294	1	0	0	0	102.70867	0	1.045962	1.729833	380	5	1.1	0.9	;
    1295	1	0	0	0	25.9	0	1.05128	-15.163258	220	5	1.1	0.9	;
    1296	1	0	0	0	0.09	0	1.047741	-23.703947	220	5	1.1	0.9	;
    1297	2	0	0	0	0	0	1.020268	-11.421507	380	5	1.1	0.9	;
    1298	1	0	0	0	11.23	0	1.036	-23.062052	220	5	1.1	0.9	;
    1299	1	0	0	0	1.13	0	1.040075	-20.555337	220	5	1.1	0.9	;
    1300	1	0	0	0	6.21	0	0.991658	-18.577239	220	5	1.1	0.9	;
    1301	1	0	0	0	108.21	0	1.090352	-9.661963	380	5	1.1	0.9	;
    1302	1	0	0	0	0.05	0	1.03998	-11.496674	220	5	1.1	0.9	;
    1303	2	0	0	0	0	0	1.047268	-14.839334	220	5	1.1	0.9	;
    1304	2	0	0	0	0	0	1.035459	-14.187287	220	5	1.1	0.9	;
    1305	1	0	0	0	11.04	0	1.04225	-24.276259	220	5	1.1	0.9	;
    1306	2	0	0	0	0	0	1.046972	-17.074322	220	5	1.1	0.9	;
    1307	1	0	0	0	0.17	0	1.042994	-11.072487	220	5	1.1	0.9	;
    1308	1	0	0	0	2.23	0	1.043398	-25.575347	220	5	1.1	0.9	;
    1309	1	0	0	0	14.64	0	1.051114	-3.785395	220	5	1.1	0.9	;
    1310	2	0	0	0	0	0	0.997131	-13.27089	380	5	1.1	0.9	;
    1311	1	0	0	0	2.41	0	1.044391	-21.558302	220	5	1.1	0.9	;
    1312	1	0	0	0	23.45	0	1.021009	-10.528192	220	5	1.1	0.9	;
    1313	1	0	0	0	12.9	0	1.036275	-23.026084	220	5	1.1	0.9	;
    1314	1	0	0	0	0.52	0	1.048758	1.093286	220	5	1.1	0.9	;
    1315	1	0	0	0	8.1	0	1.051072	-6.681904	220	5	1.1	0.9	;
    1316	1	0	0	0	1.92	0	1.022715	-6.602667	220	5	1.1	0.9	;
    1317	1	0	0	0	4.89	0	1.040421	-24.677298	220	5	1.1	0.9	;
    1318	1	0	0	0	1.91	0	1.035437	-6.308005	220	5	1.1	0.9	;
    1319	1	0	0	0	6.61	0	1.049786	-26.382004	220	5	1.1	0.9	;
    1320	1	0	0	0	1.46	0	1.039905	-24.629587	220	5	1.1	0.9	;
    1321	1	0	0	0	2.15	0	1.036594	0.577238	220	5	1.1	0.9	;
    1322	1	0	0	0	2	0	1.072487	-27.192131	220	5	1.1	0.9	;
    1323	1	0	0	0	0.59	0	1.040021	2.414524	380	5	1.1	0.9	;
    1324	1	0	0	0	9.29	0	1.019989	-20.806005	220	5	1.1	0.9	;
    1325	2	0	0	0	0	0	1.040924	1.549232	220	5	1.1	0.9	;
    1326	1	0	0	0	3.65	0	1.038554	-9.767436	220	5	1.1	0.9	;
    1327	2	0	0	0	0	0	1.02885	-21.628013	380	5	1.1	0.9	;
    1328	2	0	0	0	0	0	1.046626	-16.441009	220	5	1.1	0.9	;
    1329	1	0	0	0	0.31	0	1.036596	0.577218	220	5	1.1	0.9	;
    1330	1	0	0	0	19.71	0	1.047611	-12.93238	220	5	1.1	0.9	;
    1331	1	0	0	0	1.24	0	1.04289	-20.527494	220	5	1.1	0.9	;
    1332	1	0	0	0	0.19	0	1.042244	-2.676445	220	5	1.1	0.9	;
    1333	1	0	0	0	24.25	0	1.049965	-30.721639	220	5	1.1	0.9	;
    1334	1	0	0	0	6.62	0	1.051124	-24.097314	220	5	1.1	0.9	;
    1335	2	0	0	0	0	0	1.049768	-26.378636	220	5	1.1	0.9	;
    1336	2	0	0	0	0	0	1.049624	-5.232971	220	5	1.1	0.9	;
    1337	2	0	0	0	0	0	1.037969	-13.200551	380	5	1.1	0.9	;
    1338	1	0	0	0	5.01	0	1.02382	-20.860292	220	5	1.1	0.9	;
    1339	1	0	0	0	5.92	0	1.025798	-14.56483	220	5	1.1	0.9	;
    1340	1	0	0	0	6.93	0	1.001887	-19.403088	220	5	1.1	0.9	;
    1341	1	0	0	0	5.57	0	1.032906	-20.202148	220	5	1.1	0.9	;
    1342	2	0	0	0	0	0	1.03623	-32.377948	380	5	1.1	0.9	;
    1343	1	0	0	0	1.28	0	1.047842	-12.93497	220	5	1.1	0.9	;
    1344	2	0	0	0	0	0	1.061189	-8.603491	220	5	1.1	0.9	;
    1345	1	0	0	0	0.1	0	1.032498	-9.466095	220	5	1.1	0.9	;
    1346	1	0	0	0	18.5	0	1.051815	-6.62338	220	5	1.1	0.9	;
    1347	1	0	0	0	55.14	0	1.048019	-25.022568	220	5	1.1	0.9	;
    1348	1	0	0	0	2.34	0	1.073685	-24.80852	220	5	1.1	0.9	;
    1349	1	0	0	0	27.185221	0	1.001613	-12.605605	380	5	1.1	0.9	;
    1350	1	0	0	0	10.210952	0	1.023742	-4.653017	380	5	1.1	0.9	;
    1351	1	0	0	0	6.33	0	1.040155	-8.875709	220	5	1.1	0.9	;
    1352	1	0	0	0	154.446402	0	1.053345	-16.073005	380	5	1.1	0.9	;
    1353	1	0	0	0	5.6	0	1.029833	-19.150137	220	5	1.1	0.9	;
    1354	1	0	0	0	0.36	0	1.049081	-9.481609	220	5	1.1	0.9	;
];

% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	17	0	0	440.32	-172.59	1.081537	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    21	0	0	77.09	-22.54	1.062805	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    34	0	0	183.92	-65.3	0.984682	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    43	0	0	55.54	-19.16	1.048249	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    46	0	0	926.35	-297.68	1.055378	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    51	0	0	124.12	-49.84	1.05013	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0	;
    57	0	0	257.23	-74.4	1.018914	100	1	540	0	0	0	0	0	0	0	0	0	0	0	0	;
    64	0	0	261.79	-106.67	1.075592	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0	;
    70	0	0	18.47	-19.35	1.069817	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    72	0	0	17.88	-7.03	1.045397	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    78	0	0	17.09	-7.79	1.063876	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    79	0	0	217.9	-81.16	1.048713	100	1	480	0	0	0	0	0	0	0	0	0	0	0	0	;
    81	0	0	135.52	-38.9	1.051376	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    87	0	0	38.77	-11.06	1.0691	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    95	0	0	105.69	-43.84	1.057884	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0	;
    97	0	0	51.3	-23.41	1.017567	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    101	0	0	18.16	-6.73	1.026368	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    102	0	0	12.37	-9.36	1.049411	100	1	33.58	0	0	0	0	0	0	0	0	0	0	0	0	;
    104	0	0	36.75	-13.04	1.035522	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    106	0	0	74.03	-25.54	1.041369	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    111	0	0	926.68	-298.31	1.044097	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    113	0	0	96.64	-27.81	1.00025	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    114	0	0	440.67	-172.15	1.031745	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    118	0	0	1097.41	-373.91	1.064525	100	1	2400	0	0	0	0	0	0	0	0	0	0	0	0	;
    133	0	0	934.73	-291.52	1.072621	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    135	0	0	55.02	-19.81	1.074143	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    136	0	0	89.55	-35.15	1.041506	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    145	0	0	387.88	-163.4	1.028946	100	1	900	0	0	0	0	0	0	0	0	0	0	0	0	;
    150	0	0	54.91	-19.88	1.049472	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    152	0	0	550.69	-185.15	1.027056	100	1	1200	0	0	0	0	0	0	0	0	0	0	0	0	;
    154	0	0	36.8	-13.01	1.042801	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    156	0	0	38.05	-11.59	1.049879	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    178	0	0	906.61	-319.44	1.108028	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    181	0	0	550.69	-185.15	1.027102	100	1	1200	0	0	0	0	0	0	0	0	0	0	0	0	;
    185	0	0	36.92	-12.88	1.03682	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    191	0	0	57.03	-17.62	1.032899	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    193	0	0	38.08	-11.73	1.041045	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    203	0	0	18.09	-6.79	1.04353	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    205	0	0	37.72	-12.09	1.047684	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    210	0	0	36.4	-13.44	1.048068	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    233	0	0	37.66	-12.17	1.043862	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    239	0	0	37.74	-12.11	1.028554	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    244	0	0	928.89	-296.1	1.04395	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    247	0	0	439.37	-173.3	1.037938	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    250	0	0	18.52	-6.39	1.062238	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    255	0	0	16.99	-7.92	1.04286	100	1	41.06	0	0	0	0	0	0	0	0	0	0	0	0	;
    261	0	0	926.35	-297.68	1.05295	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    264	0	0	111.23	-38.16	1.046224	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    270	0	0	11.76	-8.89	1.04762	100	1	31.92	0	0	0	0	0	0	0	0	0	0	0	0	;
    271	0	0	58.16	-16.52	1.054325	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    278	0	0	396.02	-155.83	1.039377	100	1	912.78	0	0	0	0	0	0	0	0	0	0	0	0	;
    282	0	0	160.36	-150.95	1.035636	100	1	472.16	0	0	0	0	0	0	0	0	0	0	0	0	;
    286	0	0	18.14	-6.75	1.064692	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    296	0	0	441.85	-171.27	1.03088	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    300	0	0	962.2	-263.65	1.009914	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    307	0	0	88.39	-36.19	1.040351	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    320	0	0	58.35	-16.26	1.07333	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    323	0	0	19.51	-14.74	1.035528	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    331	0	0	41.67	-36.5	1.05324	100	1	119.3	0	0	0	0	0	0	0	0	0	0	0	0	;
    334	0	0	95.69	-28.93	1.072528	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    345	0	0	34.35	-15.5	1.024884	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    353	0	0	37.39	-12.45	1.047766	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    355	0	0	54.3	-20.49	1.041186	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    356	0	0	105.34	-99.02	1.037687	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    360	0	0	921.62	-304.73	1.06157	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    364	0	0	38.02	-11.81	1.048132	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    367	0	0	39.12	-10.71	1.042777	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    368	0	0	162.4	-61.79	1.049366	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0	;
    375	0	0	58.23	-16.49	1.049384	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    382	0	0	76.08	-23.59	1.038821	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    383	0	0	921.52	-304.79	1.061488	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    387	0	0	51.94	-22.8	1.036517	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    394	0	0	70.15	-58.1	1.035384	100	1	196.72	0	0	0	0	0	0	0	0	0	0	0	0	;
    402	0	0	934.81	-291.47	1.073795	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    405	0	0	88.33	-36.33	1.042226	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    406	0	0	77.91	-21.66	1.05396	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    410	0	0	926.26	-297.74	1.053944	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    411	0	0	55.98	-18.76	1.08248	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    412	0	0	18.19	-6.74	1.043712	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    419	0	0	3.31	-2.54	1.063841	100	1	9.05	0	0	0	0	0	0	0	0	0	0	0	0	;
    421	0	0	72.95	-68.71	1.057626	100	1	214.86	0	0	0	0	0	0	0	0	0	0	0	0	;
    422	0	0	57.69	-17.02	1.055151	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    426	0	0	19.19	-5.72	1.059072	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    432	0	0	37.24	-12.54	1.047695	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    434	0	0	2.51	-1.91	1.051149	100	1	6.83	0	0	0	0	0	0	0	0	0	0	0	0	;
    444	0	0	184.46	-132.67	1.053607	100	1	493.35	0	0	0	0	0	0	0	0	0	0	0	0	;
    447	0	0	89.61	-34.82	1.041705	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    451	0	0	441.85	-171.27	1.030654	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    465	0	0	17.33	-7.61	1.071964	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    468	0	0	113.97	-35.56	1.065372	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0	;
    469	0	0	70.25	-29.33	1.023117	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    473	0	0	53.7	-20.98	1.055515	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    479	0	0	243.61	-88.46	1.041982	100	1	540	0	0	0	0	0	0	0	0	0	0	0	0	;
    480	0	0	36.79	-13	1.028507	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    484	0	0	62.23	-51.37	1.050305	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    492	0	0	439.2	-173.43	1.071978	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    493	0	0	38.13	-11.64	1.014126	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    498	0	0	37.1	-12.76	1.01594	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    499	0	0	38.2	-11.61	1.045739	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    500	0	0	47.19	-41.44	1.0538	100	1	135.27	0	0	0	0	0	0	0	0	0	0	0	0	;
    502	0	0	54.59	-20.19	1.039984	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    507	0	0	58.19	-16.5	1.063657	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    510	0	0	550.97	-184.89	1.060777	100	1	1200	0	0	0	0	0	0	0	0	0	0	0	0	;
    518	0	0	53.75	-21.08	1.04852	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    524	0	0	387.88	-163.4	1.028771	100	1	900	0	0	0	0	0	0	0	0	0	0	0	0	;
    534	0	0	38.83	-10.97	1.081614	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    537	0	0	261.7	-107.36	1.07602	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0	;
    545	0	0	54.59	-20.12	1.03905	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    551	0	0	116.07	-33.32	1.070983	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    553	0	0	441.04	-172.05	1.059676	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    559	0	0	36.34	-13.47	1.041813	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    565	0	0	548.57	-187.16	1.031629	100	1	1200	0	0	0	0	0	0	0	0	0	0	0	0	;
    574	0	0	313.01	-116.73	1.084785	100	1	700	0	0	0	0	0	0	0	0	0	0	0	0	;
    578	0	0	388.17	-163.4	1.026994	100	1	900	0	0	0	0	0	0	0	0	0	0	0	0	;
    585	0	0	440.69	-172.14	1.031907	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    586	0	0	34.27	-15.52	1.044501	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    592	0	0	38.02	-11.77	1.043758	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    598	0	0	126.16	-127.56	1.027439	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    602	0	0	55.67	-19.09	1.063145	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    610	0	0	97.07	-27.44	1.040328	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    617	0	0	38.05	-11.77	1.038526	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    619	0	0	264.94	-103.74	1.063234	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0	;
    624	0	0	38.37	-11.4	1.027195	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    625	0	0	36.89	-13	1.003502	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    627	0	0	57.03	-17.63	1.019761	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    640	0	0	0	0	1.049182	100	1	4188.95	0	0	0	0	0	0	0	0	0	0	0	0	;
    654	0	0	36.73	-13.12	1.028646	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    660	0	0	38.48	-11.33	1.039834	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    664	0	0	441.04	-172.05	1.059565	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    669	0	0	439.2	-173.43	1.071852	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    670	0	0	38.85	-10.95	1.049914	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    676	0	0	37.86	-11.95	1.036047	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    688	0	0	37.94	-11.87	1.073282	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    694	0	0	35.62	-14.19	1.042135	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    696	0	0	19.14	-5.77	1.049813	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    702	0	0	98.4	-86.29	1.043063	100	1	281.85	0	0	0	0	0	0	0	0	0	0	0	0	;
    713	0	0	439.2	-173.43	1.071981	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    715	0	0	38.37	-11.44	1.067305	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    716	0	0	440.69	-172.14	1.031907	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    717	0	0	4.44	-2.07	1.067114	100	1	10.46	0	0	0	0	0	0	0	0	0	0	0	0	;
    721	0	0	76.52	-23.19	1.054975	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    726	0	0	75.62	-23.96	1.034991	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    732	0	0	37.27	-12.57	1.057325	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    739	0	0	37.23	-12.61	1.045386	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    744	0	0	74.73	-70.41	1.0663	100	1	220.12	0	0	0	0	0	0	0	0	0	0	0	0	;
    747	0	0	37.72	-12.09	1.047693	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    749	0	0	74.55	-24.97	1.037373	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    750	0	0	258.91	-109.58	1.021924	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0	;
    756	0	0	38.28	-11.5	1.032061	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    757	0	0	56.35	-18.42	1.055539	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    760	0	0	882.86	-343.24	1.035201	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    769	0	0	75.02	-24.74	1.052719	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    774	0	0	51.3	-23.49	1.042037	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    782	0	0	36.37	-13.43	1.054941	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    788	0	0	18.14	-6.75	1.061754	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    789	0	0	926.47	-297.63	1.107976	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    793	0	0	58.06	-16.66	1.048137	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    806	0	0	38.26	-11.55	1.06213	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    809	0	0	920.31	-305.64	1.063711	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    810	0	0	101.32	-48.12	1.044486	100	1	249.06	0	0	0	0	0	0	0	0	0	0	0	0	;
    811	0	0	441.04	-172.05	1.059636	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    812	0	0	37.49	-12.33	1.041881	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    813	0	0	1765.36	-686.67	1.068845	100	1	4000	0	0	0	0	0	0	0	0	0	0	0	0	;
    819	0	0	88.87	-35.71	1.038212	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    820	0	0	19.16	-5.75	1.05378	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    822	0	0	36.8	-12.99	1.04123	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    836	0	0	103.18	-46.25	1.017689	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0	;
    837	0	0	72.71	-27.05	1.070507	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    844	0	0	550.69	-185.15	1.027078	100	1	1200	0	0	0	0	0	0	0	0	0	0	0	0	;
    853	0	0	779.29	-324.79	1.0396	100	1	1800	0	0	0	0	0	0	0	0	0	0	0	0	;
    857	0	0	196.98	-77.17	1.044051	100	1	440	0	0	0	0	0	0	0	0	0	0	0	0	;
    861	0	0	214.13	-85	1.038417	100	1	480	0	0	0	0	0	0	0	0	0	0	0	0	;
    863	0	0	36.72	-13.13	1.065605	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    869	0	0	17.21	-7.73	1.030075	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    872	0	0	934.54	-291.64	1.070056	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    873	0	0	37.27	-12.59	1.066029	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    877	0	0	60.51	-61.08	1.029184	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    880	0	0	390.4	-161.16	1.043738	100	1	900	0	0	0	0	0	0	0	0	0	0	0	0	;
    893	0	0	249.65	-261.82	0.988112	100	1	769.94	0	0	0	0	0	0	0	0	0	0	0	0	;
    895	0	0	19.86	-14.93	1.040343	100	1	53.76	0	0	0	0	0	0	0	0	0	0	0	0	;
    913	0	0	58.12	-16.6	1.040598	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    917	0	0	37.76	-12.05	1.052181	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    918	0	0	96.56	-27.95	1.062214	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    920	0	0	38.29	-11.56	1.064446	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    922	0	0	51.11	-23.46	1.043835	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    924	0	0	148.65	-50.73	1.046714	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    931	0	0	88.83	-35.69	1.039574	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    936	0	0	438.72	-174.15	1.06557	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    942	0	0	126.73	-47.83	1.052452	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0	;
    945	0	0	37.58	-12.16	1.048796	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    971	0	0	311.52	-132.09	1.061492	100	1	720	0	0	0	0	0	0	0	0	0	0	0	0	;
    985	0	0	77.14	-22.46	1.006037	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    986	0	0	77.35	-22.26	1.053803	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    987	0	0	11.99	-9.06	1.049557	100	1	32.53	0	0	0	0	0	0	0	0	0	0	0	0	;
    989	0	0	35.62	-14.25	1.031347	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    993	0	0	53.24	-21.47	1.055216	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    995	0	0	18.56	-6.34	1.031296	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    997	0	0	1865.83	-585.95	1.021411	100	1	4000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1000	0	0	189.31	-59.87	1.039234	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0	;
    1011	0	0	126.09	-48.29	1.051367	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0	;
    1015	0	0	38.53	-11.27	1.059486	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    1016	0	0	56.22	-18.44	1.036531	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1023	0	0	36.16	-13.72	1.041241	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    1026	0	0	58.18	-16.56	1.049669	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    1029	0	0	267.36	-100.98	1.006597	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0	;
    1035	0	0	95.06	-83.34	1.008722	100	1	272.28	0	0	0	0	0	0	0	0	0	0	0	0	;
    1043	0	0	441.04	-172.05	1.059575	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1049	0	0	926.47	-297.63	1.107733	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1051	0	0	3.12	-1.46	1.051113	100	1	7.35	0	0	0	0	0	0	0	0	0	0	0	0	;
    1060	0	0	89.84	-34.84	1.010817	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1063	0	0	1862.29	-588.16	1.034538	100	1	4000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1069	0	0	76.11	-23.62	1.043172	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    1070	0	0	37.45	-12.39	0.999675	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    1086	0	0	75.85	-77.06	1.057257	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1089	0	0	56.27	-18.41	1.027108	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0	;
    1092	0	0	214.23	-59.77	1.035256	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    1096	0	0	350.36	-140.73	1.037447	100	1	800	0	0	0	0	0	0	0	0	0	0	0	0	;
    1097	0	0	371.11	-119.67	0.99994	100	1	800	0	0	0	0	0	0	0	0	0	0	0	0	;
    1115	0	0	378.21	-162.35	1.051427	100	1	880	0	0	0	0	0	0	0	0	0	0	0	0	;
    1121	0	0	126.73	-47.83	1.052424	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0	;
    1131	0	0	934.73	-291.52	1.072261	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1135	0	0	926.35	-297.68	1.054562	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1140	0	0	90.08	-34.56	1.001912	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    1154	0	0	920.41	-305.58	1.063764	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1168	0	0	391.57	-160.95	1.048854	100	1	900	0	0	0	0	0	0	0	0	0	0	0	0	;
    1172	0	0	75.67	-23.96	1.066913	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1177	0	0	0	0	1.067387	100	1	1041.6	0	0	0	0	0	0	0	0	0	0	0	0	;
    1181	0	0	91.67	-33.01	1.052602	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    1191	0	0	35.76	-14.05	1.02335	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    1192	0	0	19.49	-5.42	1.071504	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0	;
    1196	0	0	106.84	-42.56	1.043326	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0	;
    1202	0	0	17.8	-7.13	1.035451	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1203	0	0	1096.33	-374.64	1.07814	100	1	2400	0	0	0	0	0	0	0	0	0	0	0	0	;
    1219	0	0	474.42	-138.49	1.042925	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1223	0	0	90.21	-34.45	1.039202	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1228	0	0	34.16	-15.67	1.04752	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0	;
    1234	0	0	93.03	-31.43	1.053872	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    1235	0	0	3.61	-1.69	1.019671	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1240	0	0	51.91	-22.86	1.019727	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1252	0	0	37.4	-12.46	1.049066	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1254	0	0	34.92	-14.96	1.018762	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1256	0	0	54.32	-20.39	1.041975	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1262	0	0	932.68	-293.14	1.054052	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1272	0	0	111.7	-37.85	1.054157	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0	;
    1274	0	0	35.84	-14.07	1.05109	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1277	0	0	76.87	-22.75	1.050791	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
    1288	0	0	932.68	-293.14	1.053844	100	1	2000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1297	0	0	28.99	-28.41	1.020268	100	1	86.73	0	0	0	0	0	0	0	0	0	0	0	0	;
    1303	0	0	38.23	-11.61	1.047268	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1304	0	0	53.52	-50.38	1.035459	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1306	0	0	95.65	-28.95	1.046972	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0	;
    1310	0	0	107.59	-101.48	0.997131	100	1	317.09	0	0	0	0	0	0	0	0	0	0	0	0	;
    1325	0	0	198.07	-76.34	1.040924	100	1	440	0	0	0	0	0	0	0	0	0	0	0	0	;
    1327	0	0	442.99	-169.92	1.02885	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1328	0	0	18.65	-14.16	1.046626	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1335	0	0	335.96	-93.23	1.049768	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1336	0	0	73.19	-26.48	1.049624	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1337	0	0	439.38	-173.28	1.037969	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
    1342	0	0	175	-49.16	1.03623	100	1	100	0	0	0	0	0	0	0	0	0	0	0	0	;
    1344	0	0	77.69	-21.97	1.061189	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0	;
	% Dispatchable loads																			    
    1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    3	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    11	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    12	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    16	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    18	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    19	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    20	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    22	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    23	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    24	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    26	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    27	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    29	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    30	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    31	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    32	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    33	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    36	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    37	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    38	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    39	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    41	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    42	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    44	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    45	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    47	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    48	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    49	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    50	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    52	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    53	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    58	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    59	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    60	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    63	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    65	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    68	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    73	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    74	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    75	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    76	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    80	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    82	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    83	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    86	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    89	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    90	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    92	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    94	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    99	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    105	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    108	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    115	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    116	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    117	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    121	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    122	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    124	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    125	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    126	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    129	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    130	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    132	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    134	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    138	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    139	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    141	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    142	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    143	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    144	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    149	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    151	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    157	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    159	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    160	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    162	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    164	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    165	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    166	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    168	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    169	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    170	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    171	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    172	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    174	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    177	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    180	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    183	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    184	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    186	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    188	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    195	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    196	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    197	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    199	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    200	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    201	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    212	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    217	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    218	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    219	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    220	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    223	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    226	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    227	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    228	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    231	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    232	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    235	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    237	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    238	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    240	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    241	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    242	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    245	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    246	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    249	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    254	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    258	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    259	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    265	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    266	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    273	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    274	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    275	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    277	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    279	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    283	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    284	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    287	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    288	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    290	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    291	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    292	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    293	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    295	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    297	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    298	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    302	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    303	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    304	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    306	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    309	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    312	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    314	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    316	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    317	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    318	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    324	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    329	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    330	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    332	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    333	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    336	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    337	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    339	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    340	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    342	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    343	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    346	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    347	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    348	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    350	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    351	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    354	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    358	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    361	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    362	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    370	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    372	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    373	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    374	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    376	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    377	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    378	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    379	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    380	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    381	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    384	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    388	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    390	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    392	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    393	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    396	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    397	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    398	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    400	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    409	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    413	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    414	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    417	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    420	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    425	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    430	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    433	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    436	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    438	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    440	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    441	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    446	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    449	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    450	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    452	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    453	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    454	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    456	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    459	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    460	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    462	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    463	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    466	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    467	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    471	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    472	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    474	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    475	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    476	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    477	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    478	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    481	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    482	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    485	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    487	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    488	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    491	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    497	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    501	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    503	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    505	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    508	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    511	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    512	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    513	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    514	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    516	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    517	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    519	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    520	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    521	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    522	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    527	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    531	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    532	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    536	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    538	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    539	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    541	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    544	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    546	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    547	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    548	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    550	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    552	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    554	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    555	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    556	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    561	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    562	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    563	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    566	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    567	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    568	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    569	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    570	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    572	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    573	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    575	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    577	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    580	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    584	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    595	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    596	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    597	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    600	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    603	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    604	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    605	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    606	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    607	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    609	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    613	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    621	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    622	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    623	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    626	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    630	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    631	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    633	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    635	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    637	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    638	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    643	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    644	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    645	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    646	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    648	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    651	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    652	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    653	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    656	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    657	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    658	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    659	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    662	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    665	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    671	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    674	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    675	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    677	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    678	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    681	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    686	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    687	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    689	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    692	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    695	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    697	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    698	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    699	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    700	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    701	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    703	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    705	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    706	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    709	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    710	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    712	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    714	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    718	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    719	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    720	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    722	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    724	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    727	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    728	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    729	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    730	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    731	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    734	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    735	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    736	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    737	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    738	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    741	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    743	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    748	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    751	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    752	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    753	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    755	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    759	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    761	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    763	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    766	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    771	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    775	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    777	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    780	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    781	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    783	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    786	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    787	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    791	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    794	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    795	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    797	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    799	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    800	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    802	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    807	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    817	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    826	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    829	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    830	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    835	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    838	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    839	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    840	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    841	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    842	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    845	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    846	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    847	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    848	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    852	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    858	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    860	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    862	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    864	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    865	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    866	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    870	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    871	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    874	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    882	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    883	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    884	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    885	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    886	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    887	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    890	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    892	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    896	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    899	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    902	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    905	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    907	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    908	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    909	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    910	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    911	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    912	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    916	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    921	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    925	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    926	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    927	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    928	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    929	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    930	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    933	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    934	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    938	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    939	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    940	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    941	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    944	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    951	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    952	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    956	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    957	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    959	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    960	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    963	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    965	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    966	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    967	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    975	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    976	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    979	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    982	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    984	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    988	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    990	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    991	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    994	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1002	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1003	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1006	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1008	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1009	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1012	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1013	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1014	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1020	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1021	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1024	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1025	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1027	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1028	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1030	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1031	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1033	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1036	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1038	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1039	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1040	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1041	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1050	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1053	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1055	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1056	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1057	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1061	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1062	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1072	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1073	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1074	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1075	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1077	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1080	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1082	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1083	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1084	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1085	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1088	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1090	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1093	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1095	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1101	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1102	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1106	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1109	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1111	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1112	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1114	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1117	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1118	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1122	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1125	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1126	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1127	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1128	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1129	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1130	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1132	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1136	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1137	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1144	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1147	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1148	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1149	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1150	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1151	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1153	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1156	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1157	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1158	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1159	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1160	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1162	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1163	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1164	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1167	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1173	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1175	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1176	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1178	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1183	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1189	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1190	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1193	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1194	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1195	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1198	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1199	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1205	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1207	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1209	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1210	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1212	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1214	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1216	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1217	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1218	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1221	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1222	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1227	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1229	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1230	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1231	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1232	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1233	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1236	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1237	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1238	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1241	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1246	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1247	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1248	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1249	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1251	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1257	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1258	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1259	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1260	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1264	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1265	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1266	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1269	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1270	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1273	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1275	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1276	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1278	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1279	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1281	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1282	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1283	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1284	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1285	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1286	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1287	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1290	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1295	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1296	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1298	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1300	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1302	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1307	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1308	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1311	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1312	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1313	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1314	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1315	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1316	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1317	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1318	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1319	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1320	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1324	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1332	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1333	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1339	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1340	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1341	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1345	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1346	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1347	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1349	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
    1353	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
];

% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1074	802	0.00018	0.000781	0	0	0	0	0	0	1	-360	360	;
    652	1103	0.002961	0.01669	0	319	0	0	0	0	1	-360	360	;
    856	592	0.00056	0.00432	0	0	0	0	0	0	1	-360	360	;
    977	880	0.0002	0.00246	0	657	0	0	0	0	1	-360	360	;
    977	1007	0.0003	0.00377	0	1315	0	0	0	0	1	-360	360	;
    747	1330	0.00014	0.00057	0	0	0	0	0	0	1	-360	360	;
    432	1330	0.00013	0.000729	0	0	0	0	0	0	1	-360	360	;
    205	1330	0.00012	0.000581	0	0	0	0	0	0	1	-360	360	;
    270	1330	0.00011	0.00064	0	0	0	0	0	0	1	-360	360	;
    1206	1330	0.00019	0.00056	0	0	0	0	0	0	1	-360	360	;
    902	1271	0.00062	0.004909	0	529	0	0	0	0	1	-360	360	;
    1349	1140	7.00E-05	0.00076	0	887	0	0	0	0	1	-360	360	;
    1349	1310	0.00066	0.00622	0	1611	0	0	0	0	1	-360	360	;
    1349	313	0.00054	0.00752	0	0	0	0	0	0	1	-360	360	;
    1349	7	0.00105	0.00877	0	1315	0	0	0	0	1	-360	360	;
    16	1297	8.00E-05	0.00091	0	657	0	0	0	0	1	-360	360	;
    16	691	0.00056	0.00719	0	953	0	0	0	0	1	-360	360	;
    356	819	0.000531	0.002039	0	319	0	0	0	0	1	-360	360	;
    356	720	0.008659	0.03769	0	300	0	0	0	0	1	-360	360	;
    356	1304	0.003849	0.021099	0	0	0	0	0	0	1	-360	360	;
    356	1235	0.00688	0.035969	0	300	0	0	0	0	1	-360	360	;
    356	1000	0.006729	0.03713	0	0	0	0	0	0	1	-360	360	;
    356	505	0.00111	0.006651	0	414	0	0	0	0	1	-360	360	;
    356	82	0.0023	0.008909	0	0	0	0	0	0	1	-360	360	;
    356	382	0.000841	0.00313	0	0	0	0	0	0	1	-360	360	;
    356	785	0.003521	0.017479	0	300	0	0	0	0	1	-360	360	;
    455	90	3.90E-05	0.00025	0	510	0	0	0	0	1	-360	360	;
    452	340	0.000159	0.000729	0	357	0	0	0	0	1	-360	360	;
    1248	1088	0.005281	0.032099	0	395	0	0	0	0	1	-360	360	;
    1248	1088	0.005651	0.029419	0	376	0	0	0	0	1	-360	360	;
    121	550	0.000271	0.00036	0	0	0	0	0	0	1	-360	360	;
    1264	1027	0.00044	0.00143	0	472	0	0	0	0	1	-360	360	;
    1264	591	0.000159	0.00074	0	453	0	0	0	0	1	-360	360	;
    330	288	0.00019	0.000591	0	338	0	0	0	0	1	-360	360	;
    758	431	0.00019	0.00087	0	0	0	0	0	0	1	-360	360	;
    956	732	0.002591	0.013659	0	319	0	0	0	0	1	-360	360	;
    956	1066	0.00305	0.01168	0	0	0	0	0	0	1	-360	360	;
    51	156	0.000159	0.000599	0	433	0	0	0	0	1	-360	360	;
    51	156	0.000159	0.00062	0	395	0	0	0	0	1	-360	360	;
    488	732	0.00101	0.004229	0	472	0	0	0	0	1	-360	360	;
    488	647	0.00319	0.018651	0	453	0	0	0	0	1	-360	360	;
    488	1066	0.000729	0.00337	0	0	0	0	0	0	1	-360	360	;
    162	170	0.002961	0.012831	0	281	0	0	0	0	1	-360	360	;
    162	1158	0.000591	0.00339	0	0	0	0	0	0	1	-360	360	;
    1296	353	0.00024	0.001219	0	0	0	0	0	0	1	-360	360	;
    883	441	0.006219	0.036341	0	376	0	0	0	0	1	-360	360	;
    883	879	0.001841	0.01193	0	472	0	0	0	0	1	-360	360	;
    491	1058	0.001409	0.01113	0	414	0	0	0	0	1	-360	360	;
    491	37	0.00151	0.00768	0	376	0	0	0	0	1	-360	360	;
    491	456	0.00599	0.03313	0	395	0	0	0	0	1	-360	360	;
    491	502	0.001771	0.010151	0	357	0	0	0	0	1	-360	360	;
    701	734	0.00074	0.00311	0	0	0	0	0	0	1	-360	360	;
    701	734	0.000729	0.003159	0	0	0	0	0	0	1	-360	360	;
    480	1136	0.005271	0.01906	0	281	0	0	0	0	1	-360	360	;
    480	803	0.00906	0.053151	0	319	0	0	0	0	1	-360	360	;
    480	272	0.00405	0.0153	0	0	0	0	0	0	1	-360	360	;
    984	795	0.00055	0.003961	0	395	0	0	0	0	1	-360	360	;
    984	795	0.00055	0.003729	0	338	0	0	0	0	1	-360	360	;
    984	236	0.00107	0.007789	0	414	0	0	0	0	1	-360	360	;
    984	236	0.00112	0.00775	0	472	0	0	0	0	1	-360	360	;
    984	236	0.001031	0.00775	0	0	0	0	0	0	1	-360	360	;
    984	359	0.00062	0.003219	0	0	0	0	0	0	1	-360	360	;
    984	130	0.00068	0.002659	0	414	0	0	0	0	1	-360	360	;
    1336	61	0.00193	0.012479	0	491	0	0	0	0	1	-360	360	;
    1336	446	0.001159	0.007229	0	0	0	0	0	0	1	-360	360	;
    1336	437	0.00137	0.008729	0	395	0	0	0	0	1	-360	360	;
    1336	437	0.001401	0.00855	0	433	0	0	0	0	1	-360	360	;
    1336	437	0.001331	0.008521	0	433	0	0	0	0	1	-360	360	;
    1031	324	0.00031	0.00081	0	281	0	0	0	0	1	-360	360	;
    1031	1174	0.000341	0.00119	0	281	0	0	0	0	1	-360	360	;
    1031	671	0.00031	0.001281	0	376	0	0	0	0	1	-360	360	;
    1031	643	0.00094	0.0035	0	433	0	0	0	0	1	-360	360	;
    1236	1025	7.00E-05	0.000651	0	0	0	0	0	0	1	-360	360	;
    808	552	0.00019	0.00124	0	491	0	0	0	0	1	-360	360	;
    808	431	0.000331	0.002539	0	433	0	0	0	0	1	-360	360	;
    471	428	0.0016	0.02113	0	0	0	0	0	0	1	-360	360	;
    1128	780	0.000909	0.004711	0	357	0	0	0	0	1	-360	360	;
    1128	780	0.00088	0.004969	0	319	0	0	0	0	1	-360	360	;
    1	1254	0.001841	0.0088	0	0	0	0	0	0	1	-360	360	;
    1	1184	0.01013	0.04238	0	395	0	0	0	0	1	-360	360	;
    1060	435	0.00059	0.00802	0	723	0	0	0	0	1	-360	360	;
    1060	435	0.00054	0.0079	0	657	0	0	0	0	1	-360	360	;
    1060	593	0.00171	0.02128	0	986	0	0	0	0	1	-360	360	;
    1060	593	0.00174	0.02084	0	854	0	0	0	0	1	-360	360	;
    1060	951	0.00086	0.01433	0	1151	0	0	0	0	1	-360	360	;
    1060	951	0.00087	0.01404	0	723	0	0	0	0	1	-360	360	;
    1060	579	0.00126	0.01447	0	1118	0	0	0	0	1	-360	360	;
    1060	834	0.00122	0.01509	0	1052	0	0	0	0	1	-360	360	;
    1060	834	0.00154	0.019	0	1282	0	0	0	0	1	-360	360	;
    732	729	0.00474	0.03564	0	472	0	0	0	0	1	-360	360	;
    732	871	0.006	0.047849	0	433	0	0	0	0	1	-360	360	;
    732	768	0.008039	0.03375	0	281	0	0	0	0	1	-360	360	;
    996	1066	2.10E-05	0.000211	0	510	0	0	0	0	1	-360	360	;
    1202	557	0.00045	0.002341	0	0	0	0	0	0	1	-360	360	;
    400	1273	0.000669	0.004281	0	433	0	0	0	0	1	-360	360	;
    1354	1273	0.00068	0.00419	0	0	0	0	0	0	1	-360	360	;
    462	1037	0.000729	0.00431	0	510	0	0	0	0	1	-360	360	;
    462	1037	0.000591	0.004651	0	453	0	0	0	0	1	-360	360	;
    462	1289	0.00099	0.005081	0	338	0	0	0	0	1	-360	360	;
    227	1108	0.00212	0.013031	0	0	0	0	0	0	1	-360	360	;
    227	529	0.002159	0.01275	0	0	0	0	0	0	1	-360	360	;
    1256	559	0.00025	0.00095	0	0	0	0	0	0	1	-360	360	;
    1256	559	0.000271	0.00089	0	0	0	0	0	0	1	-360	360	;
    1256	407	0.001961	0.012409	0	281	0	0	0	0	1	-360	360	;
    1256	1205	0.00044	0.00207	0	472	0	0	0	0	1	-360	360	;
    1256	1233	0.000469	0.00143	0	529	0	0	0	0	1	-360	360	;
    1256	950	0.001271	0.01406	0	529	0	0	0	0	1	-360	360	;
    1256	950	0.00124	0.013021	0	529	0	0	0	0	1	-360	360	;
    1256	1305	0.000409	0.00239	0	0	0	0	0	0	1	-360	360	;
    1256	31	0.00094	0.005	0	338	0	0	0	0	1	-360	360	;
    1256	438	0.000219	0.0007	0	529	0	0	0	0	1	-360	360	;
    1256	980	6.00E-05	0.00025	0	0	0	0	0	0	1	-360	360	;
    1256	774	5.00E-05	0.000229	0	0	0	0	0	0	1	-360	360	;
    569	398	0.00019	0.000909	0	0	0	0	0	0	1	-360	360	;
    331	820	0.001711	0.00782	0	0	0	0	0	0	1	-360	360	;
    331	986	0.002651	0.01176	0	319	0	0	0	0	1	-360	360	;
    1127	55	0.001409	0.010599	0	0	0	0	0	0	1	-360	360	;
    1127	781	0.001419	0.010219	0	0	0	0	0	0	1	-360	360	;
    112	593	0.00013	0.00212	0	756	0	0	0	0	1	-360	360	;
    112	109	0.00026	0.00313	0	1282	0	0	0	0	1	-360	360	;
    676	332	0.0047	0.0318	0	376	0	0	0	0	1	-360	360	;
    676	983	0.00136	0.00768	0	338	0	0	0	0	1	-360	360	;
    676	526	0.005669	0.027789	0	300	0	0	0	0	1	-360	360	;
    1061	911	0.004409	0.033091	0	281	0	0	0	0	1	-360	360	;
    1061	204	0.01056	0.044469	0	0	0	0	0	0	1	-360	360	;
    1061	1042	0.01963	0.07736	0	338	0	0	0	0	1	-360	360	;
    1061	1083	0.01157	0.04694	0	357	0	0	0	0	1	-360	360	;
    885	116	0.000479	0.00255	0	357	0	0	0	0	1	-360	360	;
    1107	116	0.000469	0.00236	0	0	0	0	0	0	1	-360	360	;
    171	218	0.01237	0.067039	0	281	0	0	0	0	1	-360	360	;
    171	1234	0.0132	0.056229	0	281	0	0	0	0	1	-360	360	;
    602	619	0.00026	0.001711	0	0	0	0	0	0	1	-360	360	;
    602	619	0.000271	0.001669	0	0	0	0	0	0	1	-360	360	;
    993	782	0.000211	0.000401	0	0	0	0	0	0	1	-360	360	;
    1199	857	0.00105	0.005159	0	0	0	0	0	0	1	-360	360	;
    1035	985	0.00212	0.00931	0	319	0	0	0	0	1	-360	360	;
    80	982	0.000151	0.00068	0	0	0	0	0	0	1	-360	360	;
    798	730	0.00019	0.00082	0	0	0	0	0	0	1	-360	360	;
    757	986	0.003219	0.01405	0	300	0	0	0	0	1	-360	360	;
    966	1339	0.007271	0.033159	0	281	0	0	0	0	1	-360	360	;
    966	1171	0.006659	0.03132	0	300	0	0	0	0	1	-360	360	;
    511	414	0.00057	0.00668	0	1480	0	0	0	0	1	-360	360	;
    511	1029	0.00057	0.00758	0	1414	0	0	0	0	1	-360	360	;
    511	1029	0.00039	0.00607	0	821	0	0	0	0	1	-360	360	;
    511	239	0.00155	0.0179	0	0	0	0	0	0	1	-360	360	;
    511	690	0.00036	0.00485	0	1545	0	0	0	0	1	-360	360	;
    888	245	0.000581	0.004229	0	338	0	0	0	0	1	-360	360	;
    888	1185	0.00056	0.00431	0	0	0	0	0	0	1	-360	360	;
    888	858	0.003099	0.020531	0	472	0	0	0	0	1	-360	360	;
    888	476	0.00118	0.016919	0	510	0	0	0	0	1	-360	360	;
    888	778	0.00188	0.01407	0	0	0	0	0	0	1	-360	360	;
    888	728	0.00545	0.04082	0	357	0	0	0	0	1	-360	360	;
    1058	55	0.00214	0.01639	0	453	0	0	0	0	1	-360	360	;
    1058	710	0.002479	0.01549	0	0	0	0	0	0	1	-360	360	;
    1164	1313	0.000159	0.001229	0	472	0	0	0	0	1	-360	360	;
    1164	963	0.00026	0.00162	0	453	0	0	0	0	1	-360	360	;
    1164	1006	0.000159	0.00113	0	376	0	0	0	0	1	-360	360	;
    1164	1281	0.000461	0.003219	0	472	0	0	0	0	1	-360	360	;
    1164	634	0.000159	0.001229	0	0	0	0	0	0	1	-360	360	;
    233	61	0.000229	0.00139	0	376	0	0	0	0	1	-360	360	;
    412	61	0.0002	0.00156	0	338	0	0	0	0	1	-360	360	;
    193	63	0.00145	0.00824	0	281	0	0	0	0	1	-360	360	;
    193	61	0.00069	0.005	0	491	0	0	0	0	1	-360	360	;
    118	558	0.00036	0.00455	0	1809	0	0	0	0	1	-360	360	;
    118	558	0.00036	0.00453	0	1776	0	0	0	0	1	-360	360	;
    1203	1102	0.00066	0.00997	0	1348	0	0	0	0	1	-360	360	;
    1203	1102	0.00064	0.01016	0	986	0	0	0	0	1	-360	360	;
    914	718	9.90E-05	0.00044	0	529	0	0	0	0	1	-360	360	;
    718	663	6.00E-05	0.000469	0	0	0	0	0	0	1	-360	360	;
    718	234	3.90E-05	0.000341	0	0	0	0	0	0	1	-360	360	;
    718	1012	0.002531	0.01943	0	433	0	0	0	0	1	-360	360	;
    718	1037	0.00945	0.06418	0	414	0	0	0	0	1	-360	360	;
    1332	32	0.000591	0.002831	0	357	0	0	0	0	1	-360	360	;
    1019	32	0.00087	0.00387	0	0	0	0	0	0	1	-360	360	;
    91	784	0.0015	0.01785	0	1183	0	0	0	0	1	-360	360	;
    91	784	0.00147	0.0182	0	1151	0	0	0	0	1	-360	360	;
    249	81	0.00151	0.0113	0	376	0	0	0	0	1	-360	360	;
    249	81	0.001479	0.011521	0	395	0	0	0	0	1	-360	360	;
    249	1333	0.00174	0.010341	0	414	0	0	0	0	1	-360	360	;
    249	1333	0.001659	0.01206	0	453	0	0	0	0	1	-360	360	;
    1189	291	0.00069	0.000479	0	0	0	0	0	0	1	-360	360	;
    1189	1163	0.00044	0.00139	0	0	0	0	0	0	1	-360	360	;
    142	1183	0.002039	0.01601	0	0	0	0	0	0	1	-360	360	;
    142	1086	0.01349	0.05662	0	357	0	0	0	0	1	-360	360	;
    142	39	0.00082	0.00438	0	300	0	0	0	0	1	-360	360	;
    142	39	0.0008	0.004461	0	281	0	0	0	0	1	-360	360	;
    142	755	0.001091	0.00888	0	453	0	0	0	0	1	-360	360	;
    142	755	0.00111	0.007039	0	491	0	0	0	0	1	-360	360	;
    373	1220	0.000849	0.00537	0	433	0	0	0	0	1	-360	360	;
    1251	1295	0.00061	0.00275	0	357	0	0	0	0	1	-360	360	;
    900	1119	0.00141	0.0188	0	1315	0	0	0	0	1	-360	360	;
    900	955	0.00121	0.01427	0	1545	0	0	0	0	1	-360	360	;
    484	1181	0.001711	0.007159	0	338	0	0	0	0	1	-360	360	;
    484	1272	0.00545	0.02381	0	300	0	0	0	0	1	-360	360	;
    484	630	0.000771	0.004331	0	0	0	0	0	0	1	-360	360	;
    484	405	0.00414	0.03282	0	453	0	0	0	0	1	-360	360	;
    484	917	0.00264	0.011521	0	338	0	0	0	0	1	-360	360	;
    484	926	0.00261	0.011	0	376	0	0	0	0	1	-360	360	;
    484	1098	0.00239	0.00919	0	319	0	0	0	0	1	-360	360	;
    484	424	0.000539	0.00226	0	0	0	0	0	0	1	-360	360	;
    484	999	0.00325	0.017979	0	472	0	0	0	0	1	-360	360	;
    180	682	0.00076	0.0071	0	1216	0	0	0	0	1	-360	360	;
    110	1098	0.000651	0.00343	0	0	0	0	0	0	1	-360	360	;
    336	656	0.001219	0.00812	0	338	0	0	0	0	1	-360	360	;
    336	715	0.00243	0.01439	0	491	0	0	0	0	1	-360	360	;
    1342	907	0.0006	0.00839	0	1151	0	0	0	0	1	-360	360	;
    1342	907	0.00059	0.00856	0	1085	0	0	0	0	1	-360	360	;
    1342	836	0.00087	0.01328	0	1677	0	0	0	0	1	-360	360	;
    1342	836	0.00073	0.01595	0	1249	0	0	0	0	1	-360	360	;
    430	548	0.00163	0.002039	0	0	0	0	0	0	1	-360	360	;
    430	548	0.001659	0.002	0	0	0	0	0	0	1	-360	360	;
    11	852	0.00339	0.019669	0	472	0	0	0	0	1	-360	360	;
    11	346	0.00239	0.017281	0	529	0	0	0	0	1	-360	360	;
    941	1319	0.00032	0.00112	0	395	0	0	0	0	1	-360	360	;
    941	866	0.0018	0.01401	0	395	0	0	0	0	1	-360	360	;
    941	866	0.00212	0.012469	0	433	0	0	0	0	1	-360	360	;
    184	415	0.00063	0.00411	0	0	0	0	0	0	1	-360	360	;
    929	622	0.009729	0.03505	0	0	0	0	0	0	1	-360	360	;
    929	533	0.01007	0.03056	0	0	0	0	0	0	1	-360	360	;
    256	410	0.00042	0.00623	0	0	0	0	0	0	1	-360	360	;
    256	46	0.00036	0.00722	0	1743	0	0	0	0	1	-360	360	;
    256	951	0.00053	0.0078	0	854	0	0	0	0	1	-360	360	;
    256	284	0.00109	0.0173	0	723	0	0	0	0	1	-360	360	;
    256	859	0.00071	0.01144	0	0	0	0	0	0	1	-360	360	;
    256	579	0.00157	0.01884	0	1151	0	0	0	0	1	-360	360	;
    256	535	0.00032	0.00384	0	756	0	0	0	0	1	-360	360	;
    1170	261	0.00041	0.00649	0	1447	0	0	0	0	1	-360	360	;
    1170	1135	0.0004	0.00658	0	0	0	0	0	0	1	-360	360	;
    1170	951	0.00054	0.00763	0	854	0	0	0	0	1	-360	360	;
    1170	284	0.00107	0.01602	0	821	0	0	0	0	1	-360	360	;
    1170	859	0.0007	0.01165	0	0	0	0	0	0	1	-360	360	;
    1170	834	0.0016	0.01844	0	1249	0	0	0	0	1	-360	360	;
    1170	535	0.00032	0.00376	0	854	0	0	0	0	1	-360	360	;
    692	23	0.00212	0.01207	0	395	0	0	0	0	1	-360	360	;
    470	344	5.00E-05	0.00037	0	0	0	0	0	0	1	-360	360	;
    911	1269	0.00355	0.024651	0	319	0	0	0	0	1	-360	360	;
    908	1335	0.00675	0.04145	0	433	0	0	0	0	1	-360	360	;
    819	1040	0.00195	0.014341	0	338	0	0	0	0	1	-360	360	;
    1209	657	0.00018	0.00043	0	281	0	0	0	0	1	-360	360	;
    1209	431	0.00037	0.000969	0	357	0	0	0	0	1	-360	360	;
    77	191	0.00257	0.017169	0	376	0	0	0	0	1	-360	360	;
    77	799	0.00076	0.00399	0	395	0	0	0	0	1	-360	360	;
    77	799	0.00075	0.00406	0	395	0	0	0	0	1	-360	360	;
    77	305	0.003901	0.023961	0	472	0	0	0	0	1	-360	360	;
    77	100	0.00249	0.019211	0	357	0	0	0	0	1	-360	360	;
    550	431	0.00025	0.001159	0	376	0	0	0	0	1	-360	360	;
    194	1063	0.00195	0.02924	0	0	0	0	0	0	1	-360	360	;
    194	323	0.00152	0.01527	0	1381	0	0	0	0	1	-360	360	;
    194	1114	0.00149	0.01558	0	1513	0	0	0	0	1	-360	360	;
    194	149	0.00253	0.0276	0	1282	0	0	0	0	1	-360	360	;
    194	149	0.00263	0.02648	0	1480	0	0	0	0	1	-360	360	;
    194	345	0.00077	0.0092	0	1315	0	0	0	0	1	-360	360	;
    194	636	0.00112	0.01705	0	657	0	0	0	0	1	-360	360	;
    861	1238	0.00226	0.01101	0	0	0	0	0	0	1	-360	360	;
    861	874	0.004531	0.029039	0	395	0	0	0	0	1	-360	360	;
    861	1169	0.002081	0.030409	0	0	0	0	0	0	1	-360	360	;
    861	595	0.0053	0.03257	0	338	0	0	0	0	1	-360	360	;
    861	493	0.00513	0.041901	0	453	0	0	0	0	1	-360	360	;
    861	711	0.001461	0.01056	0	357	0	0	0	0	1	-360	360	;
    1195	715	0.0005	0.002591	0	0	0	0	0	0	1	-360	360	;
    892	916	0.00055	0.0033	0	357	0	0	0	0	1	-360	360	;
    609	944	0.002289	0.01763	0	376	0	0	0	0	1	-360	360	;
    609	320	0.0075	0.043531	0	357	0	0	0	0	1	-360	360	;
    847	305	0.00138	0.019961	0	0	0	0	0	0	1	-360	360	;
    847	103	0.00126	0.018729	0	491	0	0	0	0	1	-360	360	;
    340	1347	0.00038	0.001331	0	395	0	0	0	0	1	-360	360	;
    340	504	0.00019	0.001461	0	0	0	0	0	0	1	-360	360	;
    30	710	0.002151	0.013401	0	376	0	0	0	0	1	-360	360	;
    30	1133	0.000789	0.005669	0	472	0	0	0	0	1	-360	360	;
    479	972	3.00E-05	0.00042	0	657	0	0	0	0	1	-360	360	;
    479	85	0.00079	0.00899	0	1282	0	0	0	0	1	-360	360	;
    479	85	0.0008	0.00879	0	1447	0	0	0	0	1	-360	360	;
    479	667	0.00334	0.03393	0	1282	0	0	0	0	1	-360	360	;
    479	241	0.00063	0.00789	0	0	0	0	0	0	1	-360	360	;
    479	514	0.0006	0.00842	0	1216	0	0	0	0	1	-360	360	;
    699	1166	0.00011	0.00125	0	0	0	0	0	0	1	-360	360	;
    699	942	0.00012	0.001091	0	0	0	0	0	0	1	-360	360	;
    699	1121	9.90E-05	0.00125	0	0	0	0	0	0	1	-360	360	;
    699	52	0.00294	0.02443	0	529	0	0	0	0	1	-360	360	;
    699	413	0.00144	0.011151	0	395	0	0	0	0	1	-360	360	;
    699	377	0.001831	0.010849	0	491	0	0	0	0	1	-360	360	;
    699	377	0.001599	0.01055	0	472	0	0	0	0	1	-360	360	;
    699	445	0.00144	0.019591	0	281	0	0	0	0	1	-360	360	;
    841	135	0.0133	0.09551	0	510	0	0	0	0	1	-360	360	;
    841	665	0.009591	0.073961	0	414	0	0	0	0	1	-360	360	;
    784	395	0.0007	0.00671	0	1447	0	0	0	0	1	-360	360	;
    784	395	0.00072	0.00658	0	1480	0	0	0	0	1	-360	360	;
    347	734	0.001901	0.00964	0	529	0	0	0	0	1	-360	360	;
    347	763	0.001711	0.01189	0	510	0	0	0	0	1	-360	360	;
    299	711	0.00025	0.00187	0	0	0	0	0	0	1	-360	360	;
    637	816	0.00043	0.002211	0	0	0	0	0	0	1	-360	360	;
    843	1252	0.000401	0.00243	0	0	0	0	0	0	1	-360	360	;
    1136	756	0.00336	0.017	0	357	0	0	0	0	1	-360	360	;
    1052	715	0.005521	0.031031	0	0	0	0	0	0	1	-360	360	;
    661	576	9.90E-05	0.00026	0	0	0	0	0	0	1	-360	360	;
    997	396	0.00045	0.00718	0	986	0	0	0	0	1	-360	360	;
    997	685	0.00044	0.00665	0	821	0	0	0	0	1	-360	360	;
    997	655	0.00103	0.01516	0	1183	0	0	0	0	1	-360	360	;
    997	1094	0.00101	0.01546	0	854	0	0	0	0	1	-360	360	;
    746	6	0.00045	0.00608	0	1414	0	0	0	0	1	-360	360	;
    746	1350	0.0004	0.00501	0	1249	0	0	0	0	1	-360	360	;
    887	1312	0.001729	0.01337	0	491	0	0	0	0	1	-360	360	;
    887	904	0.00264	0.01489	0	414	0	0	0	0	1	-360	360	;
    887	117	0.002341	0.018961	0	414	0	0	0	0	1	-360	360	;
    887	849	0.001841	0.01363	0	376	0	0	0	0	1	-360	360	;
    1286	1122	0.001219	0.00949	0	395	0	0	0	0	1	-360	360	;
    1286	1312	0.002271	0.01151	0	395	0	0	0	0	1	-360	360	;
    1286	875	0.010781	0.05775	0	0	0	0	0	0	1	-360	360	;
    1286	933	0.00251	0.013919	0	300	0	0	0	0	1	-360	360	;
    1286	1124	0.00101	0.007331	0	414	0	0	0	0	1	-360	360	;
    368	622	0.00061	0.003909	0	529	0	0	0	0	1	-360	360	;
    604	924	0.004289	0.019331	0	0	0	0	0	0	1	-360	360	;
    604	622	0.0008	0.004401	0	529	0	0	0	0	1	-360	360	;
    604	719	0.008099	0.03519	0	510	0	0	0	0	1	-360	360	;
    604	1142	0.00063	0.004591	0	414	0	0	0	0	1	-360	360	;
    408	1142	0.000651	0.00456	0	0	0	0	0	0	1	-360	360	;
    368	1314	0.00114	0.00581	0	0	0	0	0	0	1	-360	360	;
    368	327	0.001211	0.00538	0	0	0	0	0	0	1	-360	360	;
    83	572	0.00418	0.030159	0	472	0	0	0	0	1	-360	360	;
    83	1231	0.00324	0.02413	0	510	0	0	0	0	1	-360	360	;
    83	1231	0.003169	0.024591	0	529	0	0	0	0	1	-360	360	;
    522	1312	0.000219	0.00088	0	395	0	0	0	0	1	-360	360	;
    522	1312	0.000289	0.00095	0	414	0	0	0	0	1	-360	360	;
    916	8	0.0035	0.022211	0	453	0	0	0	0	1	-360	360	;
    916	1108	0.00313	0.02256	0	0	0	0	0	0	1	-360	360	;
    870	1275	0.000831	0.00162	0	0	0	0	0	0	1	-360	360	;
    473	1234	0.002099	0.01068	0	300	0	0	0	0	1	-360	360	;
    137	1234	0.00224	0.00976	0	0	0	0	0	0	1	-360	360	;
    1269	206	0.00169	0.01231	0	529	0	0	0	0	1	-360	360	;
    958	1321	0.00011	0.00076	0	0	0	0	0	0	1	-360	360	;
    1329	1321	0.00011	0.00068	0	0	0	0	0	0	1	-360	360	;
    1014	924	0.005479	0.021909	0	0	0	0	0	0	1	-360	360	;
    1014	1277	0.003331	0.017039	0	338	0	0	0	0	1	-360	360	;
    751	656	0.000479	0.001271	0	0	0	0	0	0	1	-360	360	;
    1087	770	0.00109	0.01629	0	723	0	0	0	0	1	-360	360	;
    1087	1188	4.00E-05	0.00063	0	1710	0	0	0	0	1	-360	360	;
    66	912	0.0053	0.024531	0	472	0	0	0	0	1	-360	360	;
    66	334	0.004659	0.021919	0	319	0	0	0	0	1	-360	360	;
    66	551	0.001659	0.01043	0	472	0	0	0	0	1	-360	360	;
    742	631	0.006961	0.053539	0	395	0	0	0	0	1	-360	360	;
    278	802	0.00036	0.00288	0	529	0	0	0	0	1	-360	360	;
    278	802	0.00038	0.003	0	529	0	0	0	0	1	-360	360	;
    813	740	0.00048	0.00643	0	0	0	0	0	0	1	-360	360	;
    813	740	0.00051	0.0066	0	0	0	0	0	0	1	-360	360	;
    813	740	0.00046	0.00729	0	1776	0	0	0	0	1	-360	360	;
    813	806	0.0006	0.00868	0	1710	0	0	0	0	1	-360	360	;
    813	1132	0.00068	0.01076	0	1842	0	0	0	0	1	-360	360	;
    813	1003	0.00066	0.01096	0	1809	0	0	0	0	1	-360	360	;
    460	687	0.00101	0.005099	0	300	0	0	0	0	1	-360	360	;
    70	1224	0.003901	0.02437	0	0	0	0	0	0	1	-360	360	;
    70	329	0.00276	0.016461	0	453	0	0	0	0	1	-360	360	;
    70	1152	0.00588	0.047081	0	0	0	0	0	0	1	-360	360	;
    654	272	3.90E-05	0.000219	0	0	0	0	0	0	1	-360	360	;
    420	556	0.00131	0.00538	0	0	0	0	0	0	1	-360	360	;
    416	149	0.00679	0.04679	0	920	0	0	0	0	1	-360	360	;
    416	1196	0.00138	0.01466	0	986	0	0	0	0	1	-360	360	;
    1330	1343	0.003531	0.01724	0	0	0	0	0	0	1	-360	360	;
    1330	203	0.01324	0.06936	0	376	0	0	0	0	1	-360	360	;
    1330	1234	0.00363	0.01743	0	338	0	0	0	0	1	-360	360	;
    1330	1234	0.00257	0.01662	0	433	0	0	0	0	1	-360	360	;
    1330	749	0.01399	0.056289	0	319	0	0	0	0	1	-360	360	;
    1330	146	0.00343	0.01751	0	357	0	0	0	0	1	-360	360	;
    1330	198	0.00301	0.015409	0	0	0	0	0	0	1	-360	360	;
    1330	230	0.00857	0.033091	0	376	0	0	0	0	1	-360	360	;
    895	1000	0.003341	0.01689	0	0	0	0	0	0	1	-360	360	;
    1117	448	3.90E-05	0.000219	0	0	0	0	0	0	1	-360	360	;
    1072	1034	0.00087	0.00714	0	357	0	0	0	0	1	-360	360	;
    702	1196	0.00011	0.001	0	657	0	0	0	0	1	-360	360	;
    243	788	0.000219	0.00101	0	0	0	0	0	0	1	-360	360	;
    587	788	0.000219	0.001031	0	0	0	0	0	0	1	-360	360	;
    961	788	0.000271	0.00101	0	0	0	0	0	0	1	-360	360	;
    543	788	0.000271	0.000979	0	0	0	0	0	0	1	-360	360	;
    401	788	0.000289	0.00107	0	0	0	0	0	0	1	-360	360	;
    269	788	0.000289	0.00105	0	0	0	0	0	0	1	-360	360	;
    656	882	0.001591	0.012289	0	281	0	0	0	0	1	-360	360	;
    318	769	0.000271	0.001901	0	395	0	0	0	0	1	-360	360	;
    318	422	0.00186	0.010711	0	414	0	0	0	0	1	-360	360	;
    145	524	1.00E-05	0.0002	0	0	0	0	0	0	1	-360	360	;
    615	117	0.000169	0.000271	0	0	0	0	0	0	1	-360	360	;
    679	117	0.000169	0.00031	0	0	0	0	0	0	1	-360	360	;
    246	857	0.00526	0.03787	0	453	0	0	0	0	1	-360	360	;
    1176	212	0.000229	0.000599	0	0	0	0	0	0	1	-360	360	;
    837	816	0.00089	0.004091	0	338	0	0	0	0	1	-360	360	;
    670	1252	0.00093	0.004	0	300	0	0	0	0	1	-360	360	;
    1272	1098	0.00289	0.013099	0	300	0	0	0	0	1	-360	360	;
    342	932	0.002599	0.016479	0	433	0	0	0	0	1	-360	360	;
    58	1130	0.00369	0.02712	0	453	0	0	0	0	1	-360	360	;
    58	582	0.0062	0.04864	0	529	0	0	0	0	1	-360	360	;
    58	42	0.008021	0.059031	0	529	0	0	0	0	1	-360	360	;
    58	1010	0.004979	0.0295	0	472	0	0	0	0	1	-360	360	;
    1192	551	0.001159	0.005281	0	0	0	0	0	0	1	-360	360	;
    796	1126	0.00361	0.01824	0	0	0	0	0	0	1	-360	360	;
    796	285	0.001521	0.01075	0	0	0	0	0	0	1	-360	360	;
    796	641	0.00868	0.041711	0	0	0	0	0	0	1	-360	360	;
    379	988	0.01118	0.05986	0	0	0	0	0	0	1	-360	360	;
    379	1103	0.003229	0.02543	0	491	0	0	0	0	1	-360	360	;
    379	1103	0.00218	0.01869	0	0	0	0	0	0	1	-360	360	;
    379	1103	0.001901	0.021909	0	472	0	0	0	0	1	-360	360	;
    379	1167	0.00974	0.043969	0	300	0	0	0	0	1	-360	360	;
    379	1053	0.003461	0.01814	0	357	0	0	0	0	1	-360	360	;
    379	224	0.00487	0.027669	0	319	0	0	0	0	1	-360	360	;
    1313	165	0.000651	0.003961	0	510	0	0	0	0	1	-360	360	;
    1257	814	0.00169	0.00887	0	300	0	0	0	0	1	-360	360	;
    463	1289	0.001711	0.01336	0	414	0	0	0	0	1	-360	360	;
    228	134	0.00031	0.000539	0	300	0	0	0	0	1	-360	360	;
    478	496	0.0027	0.01157	0	0	0	0	0	0	1	-360	360	;
    532	81	0.000909	0.006901	0	414	0	0	0	0	1	-360	360	;
    532	734	0.001729	0.01214	0	414	0	0	0	0	1	-360	360	;
    52	518	0.00614	0.03106	0	338	0	0	0	0	1	-360	360	;
    52	1156	0.00418	0.02388	0	414	0	0	0	0	1	-360	360	;
    489	182	0.00238	0.017771	0	0	0	0	0	0	1	-360	360	;
    489	263	8.10E-05	0.00063	0	0	0	0	0	0	1	-360	360	;
    1078	47	0.001599	0.01618	0	0	0	0	0	0	1	-360	360	;
    645	314	0.00532	0.026961	0	319	0	0	0	0	1	-360	360	;
    645	314	0.00361	0.02814	0	453	0	0	0	0	1	-360	360	;
    645	823	0.002469	0.01025	0	433	0	0	0	0	1	-360	360	;
    924	264	0.005229	0.02675	0	300	0	0	0	0	1	-360	360	;
    924	264	0.00512	0.02726	0	319	0	0	0	0	1	-360	360	;
    924	1142	0.00355	0.01694	0	300	0	0	0	0	1	-360	360	;
    1346	1065	0.00139	0.007659	0	357	0	0	0	0	1	-360	360	;
    1346	607	0.000169	0.000669	0	414	0	0	0	0	1	-360	360	;
    1249	335	0.00111	0.00712	0	376	0	0	0	0	1	-360	360	;
    124	936	0.00031	0.001901	0	433	0	0	0	0	1	-360	360	;
    1022	936	0.000281	0.002091	0	0	0	0	0	0	1	-360	360	;
    638	947	0.000281	0.001651	0	0	0	0	0	0	1	-360	360	;
    1068	947	0.000271	0.00169	0	0	0	0	0	0	1	-360	360	;
    862	503	0.001521	0.00843	0	281	0	0	0	0	1	-360	360	;
    862	568	0.000841	0.0062	0	433	0	0	0	0	1	-360	360	;
    561	1268	0.00019	0.00126	0	414	0	0	0	0	1	-360	360	;
    120	954	0.000219	0.00143	0	0	0	0	0	0	1	-360	360	;
    428	1177	0.00121	0.01796	0	1776	0	0	0	0	1	-360	360	;
    428	1177	0.0014	0.01512	0	0	0	0	0	0	1	-360	360	;
    944	320	0.008409	0.063651	0	0	0	0	0	0	1	-360	360	;
    944	780	0.00918	0.07344	0	510	0	0	0	0	1	-360	360	;
    944	76	0.004219	0.0345	0	414	0	0	0	0	1	-360	360	;
    944	76	0.0042	0.031651	0	357	0	0	0	0	1	-360	360	;
    673	1267	0.00121	0.01381	0	1447	0	0	0	0	1	-360	360	;
    673	1029	0.00107	0.01326	0	1480	0	0	0	0	1	-360	360	;
    988	857	0.003401	0.02607	0	0	0	0	0	0	1	-360	360	;
    554	4	0.000289	0.00138	0	319	0	0	0	0	1	-360	360	;
    759	1123	0.001031	0.006039	0	0	0	0	0	0	1	-360	360	;
    190	1123	0.00105	0.005909	0	0	0	0	0	0	1	-360	360	;
    1218	1111	0.001091	0.007901	0	319	0	0	0	0	1	-360	360	;
    1218	159	0.00332	0.024021	0	453	0	0	0	0	1	-360	360	;
    1218	457	0.00344	0.021419	0	300	0	0	0	0	1	-360	360	;
    1218	40	0.00095	0.010419	0	414	0	0	0	0	1	-360	360	;
    1218	40	0.00093	0.01062	0	376	0	0	0	0	1	-360	360	;
    1218	1091	0.00474	0.025409	0	0	0	0	0	0	1	-360	360	;
    700	309	0.000271	0.000841	0	281	0	0	0	0	1	-360	360	;
    1090	909	0.000271	0.00119	0	281	0	0	0	0	1	-360	360	;
    1090	226	0.000289	0.00076	0	0	0	0	0	0	1	-360	360	;
    1131	241	0.00031	0.00454	0	1842	0	0	0	0	1	-360	360	;
    872	514	0.00032	0.0044	0	0	0	0	0	0	1	-360	360	;
    402	241	0.00028	0.00494	0	0	0	0	0	0	1	-360	360	;
    133	514	0.00028	0.00508	0	0	0	0	0	0	1	-360	360	;
    1298	126	0.000531	0.00093	0	0	0	0	0	0	1	-360	360	;
    1298	731	0.0003	0.001031	0	395	0	0	0	0	1	-360	360	;
    389	1327	0.00139	0.02163	0	657	0	0	0	0	1	-360	360	;
    389	1046	0.00164	0.02321	0	1776	0	0	0	0	1	-360	360	;
    525	1327	0.00136	0.02205	0	657	0	0	0	0	1	-360	360	;
    525	1046	0.0016	0.02367	0	657	0	0	0	0	1	-360	360	;
    260	1335	0.002091	0.01174	0	281	0	0	0	0	1	-360	360	;
    260	1335	0.001719	0.00961	0	453	0	0	0	0	1	-360	360	;
    833	139	0.012341	0.076781	0	319	0	0	0	0	1	-360	360	;
    833	1335	0.00176	0.009419	0	491	0	0	0	0	1	-360	360	;
    153	424	0.00031	0.00182	0	0	0	0	0	0	1	-360	360	;
    1080	396	0.00386	0.02348	0	1183	0	0	0	0	1	-360	360	;
    1080	714	0.00017	0.00104	0	1052	0	0	0	0	1	-360	360	;
    530	779	0.00061	0.00808	0	1513	0	0	0	0	1	-360	360	;
    530	579	0.00059	0.0067	0	0	0	0	0	0	1	-360	360	;
    349	140	0.00059	0.00748	0	1381	0	0	0	0	1	-360	360	;
    349	834	0.00061	0.0063	0	0	0	0	0	0	1	-360	360	;
    47	167	0.001031	0.008789	0	529	0	0	0	0	1	-360	360	;
    47	1348	0.00051	0.006169	0	529	0	0	0	0	1	-360	360	;
    47	1263	0.0005	0.00619	0	529	0	0	0	0	1	-360	360	;
    267	544	0.00049	0.00376	0	472	0	0	0	0	1	-360	360	;
    267	544	0.000539	0.003229	0	433	0	0	0	0	1	-360	360	;
    267	600	0.001031	0.00882	0	0	0	0	0	0	1	-360	360	;
    267	268	0.000711	0.00463	0	357	0	0	0	0	1	-360	360	;
    267	326	0.000711	0.004539	0	0	0	0	0	0	1	-360	360	;
    791	363	0.00206	0.015341	0	414	0	0	0	0	1	-360	360	;
    791	363	0.002021	0.01564	0	414	0	0	0	0	1	-360	360	;
    886	1284	0.00094	0.005781	0	510	0	0	0	0	1	-360	360	;
    886	135	0.002219	0.016969	0	529	0	0	0	0	1	-360	360	;
    1109	264	0.00238	0.01187	0	281	0	0	0	0	1	-360	360	;
    1109	424	0.00707	0.03095	0	281	0	0	0	0	1	-360	360	;
    6	955	0.00256	0.03401	0	1545	0	0	0	0	1	-360	360	;
    6	366	0.00203	0.02416	0	1052	0	0	0	0	1	-360	360	;
    6	691	0.001	0.01459	0	0	0	0	0	0	1	-360	360	;
    6	640	0.00103	0.00987	0	1513	0	0	0	0	1	-360	360	;
    6	760	0.00038	0.00483	0	1348	0	0	0	0	1	-360	360	;
    6	760	0.00041	0.00398	0	1216	0	0	0	0	1	-360	360	;
    1119	366	0.00167	0.01721	0	1282	0	0	0	0	1	-360	360	;
    1119	313	0.00098	0.01487	0	887	0	0	0	0	1	-360	360	;
    1119	1350	0.00042	0.00342	0	1249	0	0	0	0	1	-360	360	;
    1119	1350	0.00019	0.00248	0	1480	0	0	0	0	1	-360	360	;
    1119	640	0.00105	0.00966	0	1809	0	0	0	0	1	-360	360	;
    1119	524	0.00043	0.00473	0	1282	0	0	0	0	1	-360	360	;
    1119	524	0.00041	0.00397	0	1216	0	0	0	0	1	-360	360	;
    276	590	0.00051	0.00514	0	1118	0	0	0	0	1	-360	360	;
    14	590	0.00053	0.00503	0	1315	0	0	0	0	1	-360	360	;
    1126	567	0.00455	0.022771	0	300	0	0	0	0	1	-360	360	;
    1126	567	0.00557	0.02055	0	281	0	0	0	0	1	-360	360	;
    1126	567	0.00339	0.02026	0	0	0	0	0	0	1	-360	360	;
    739	1306	0.00237	0.01068	0	338	0	0	0	0	1	-360	360	;
    739	1184	0.0037	0.019479	0	281	0	0	0	0	1	-360	360	;
    890	1149	0.01407	0.056849	0	0	0	0	0	0	1	-360	360	;
    890	683	0.001669	0.015409	0	510	0	0	0	0	1	-360	360	;
    890	683	0.001711	0.015091	0	0	0	0	0	0	1	-360	360	;
    1153	558	0.00172	0.01619	0	1578	0	0	0	0	1	-360	360	;
    1153	1102	0.00029	0.00447	0	887	0	0	0	0	1	-360	360	;
    1153	1102	0.00033	0.00387	0	1019	0	0	0	0	1	-360	360	;
    1153	629	0.00079	0.01154	0	887	0	0	0	0	1	-360	360	;
    1153	629	0.00077	0.01177	0	887	0	0	0	0	1	-360	360	;
    1153	450	0.00127	0.01498	0	1447	0	0	0	0	1	-360	360	;
    259	22	0.00214	0.012599	0	395	0	0	0	0	1	-360	360	;
    644	355	0.000159	0.00125	0	357	0	0	0	0	1	-360	360	;
    559	777	0.000211	0.000669	0	357	0	0	0	0	1	-360	360	;
    96	1205	0.000341	0.001169	0	414	0	0	0	0	1	-360	360	;
    96	115	0.00024	0.001469	0	472	0	0	0	0	1	-360	360	;
    96	438	0.00018	0.000669	0	433	0	0	0	0	1	-360	360	;
    521	1165	0.00033	0.00683	0	821	0	0	0	0	1	-360	360	;
    521	323	0.00121	0.01211	0	1315	0	0	0	0	1	-360	360	;
    521	1114	0.00123	0.01185	0	1348	0	0	0	0	1	-360	360	;
    521	640	0.00058	0.0097	0	1085	0	0	0	0	1	-360	360	;
    521	760	0.00103	0.01292	0	1151	0	0	0	0	1	-360	360	;
    521	524	0.00116	0.01266	0	821	0	0	0	0	1	-360	360	;
    1065	607	0.0013	0.006841	0	357	0	0	0	0	1	-360	360	;
    447	146	6.00E-05	0.000349	0	338	0	0	0	0	1	-360	360	;
    393	509	0.000169	0.0007	0	300	0	0	0	0	1	-360	360	;
    1334	294	0.000169	0.000719	0	0	0	0	0	0	1	-360	360	;
    915	964	0.000271	0.001031	0	0	0	0	0	0	1	-360	360	;
    720	557	0.008271	0.036841	0	0	0	0	0	0	1	-360	360	;
    795	398	0.002969	0.02299	0	319	0	0	0	0	1	-360	360	;
    461	693	0.00124	0.01273	0	1118	0	0	0	0	1	-360	360	;
    461	655	0.00106	0.00989	0	1381	0	0	0	0	1	-360	360	;
    461	776	7.00E-05	0.00029	0	657	0	0	0	0	1	-360	360	;
    461	801	9.00E-05	0.00079	0	657	0	0	0	0	1	-360	360	;
    461	937	0.00196	0.02049	0	1513	0	0	0	0	1	-360	360	;
    461	1222	0.00158	0.01519	0	1183	0	0	0	0	1	-360	360	;
    903	396	0.00172	0.01811	0	1513	0	0	0	0	1	-360	360	;
    903	1094	0.00096	0.01121	0	1644	0	0	0	0	1	-360	360	;
    903	937	0.00147	0.01707	0	0	0	0	0	0	1	-360	360	;
    319	693	0.00129	0.0129	0	1216	0	0	0	0	1	-360	360	;
    319	685	0.00179	0.01737	0	1545	0	0	0	0	1	-360	360	;
    319	937	0.00131	0.01935	0	1677	0	0	0	0	1	-360	360	;
    306	1353	0.003901	0.01614	0	319	0	0	0	0	1	-360	360	;
    306	1353	0.002591	0.014771	0	453	0	0	0	0	1	-360	360	;
    306	1353	0.00224	0.0173	0	376	0	0	0	0	1	-360	360	;
    306	616	0.00012	0.000849	0	0	0	0	0	0	1	-360	360	;
    306	513	0.00394	0.03039	0	395	0	0	0	0	1	-360	360	;
    306	541	0.00189	0.01	0	0	0	0	0	0	1	-360	360	;
    306	403	0.00032	0.00257	0	0	0	0	0	0	1	-360	360	;
    306	403	0.00038	0.00224	0	0	0	0	0	0	1	-360	360	;
    306	1221	0.00751	0.03955	0	395	0	0	0	0	1	-360	360	;
    306	160	0.00086	0.006531	0	0	0	0	0	0	1	-360	360	;
    306	5	0.00087	0.006591	0	0	0	0	0	0	1	-360	360	;
    1284	135	0.003031	0.02276	0	529	0	0	0	0	1	-360	360	;
    1284	737	0.006331	0.03911	0	0	0	0	0	0	1	-360	360	;
    1284	662	0.00605	0.02986	0	281	0	0	0	0	1	-360	360	;
    1284	967	0.003919	0.01612	0	338	0	0	0	0	1	-360	360	;
    1284	166	0.002039	0.0108	0	338	0	0	0	0	1	-360	360	;
    1284	1047	0.006289	0.026271	0	414	0	0	0	0	1	-360	360	;
    435	414	0.00042	0.00547	0	756	0	0	0	0	1	-360	360	;
    435	414	0.00043	0.00536	0	657	0	0	0	0	1	-360	360	;
    435	1097	0.00147	0.01373	0	1677	0	0	0	0	1	-360	360	;
    435	1097	0.00131	0.01555	0	1447	0	0	0	0	1	-360	360	;
    435	239	0.00221	0.02217	0	1710	0	0	0	0	1	-360	360	;
    435	109	0.00224	0.0217	0	1710	0	0	0	0	1	-360	360	;
    1347	982	0.00095	0.003289	0	300	0	0	0	0	1	-360	360	;
    1347	504	0.000229	0.00082	0	0	0	0	0	0	1	-360	360	;
    1347	1033	0.00068	0.00306	0	0	0	0	0	0	1	-360	360	;
    1347	562	0.00049	0.00256	0	319	0	0	0	0	1	-360	360	;
    1347	560	0.000531	0.0022	0	0	0	0	0	0	1	-360	360	;
    1347	1093	0.00136	0.00956	0	414	0	0	0	0	1	-360	360	;
    1347	1093	0.0012	0.010729	0	376	0	0	0	0	1	-360	360	;
    1347	1093	0.00105	0.00861	0	0	0	0	0	0	1	-360	360	;
    1347	352	0.000591	0.006969	0	0	0	0	0	0	1	-360	360	;
    407	1233	0.00025	0.0008	0	0	0	0	0	0	1	-360	360	;
    407	31	0.00113	0.00632	0	300	0	0	0	0	1	-360	360	;
    57	313	0.0003	0.00275	0	854	0	0	0	0	1	-360	360	;
    1258	1012	0.00836	0.051659	0	529	0	0	0	0	1	-360	360	;
    1258	1012	0.01338	0.073469	0	491	0	0	0	0	1	-360	360	;
    1258	169	0.0027	0.02089	0	0	0	0	0	0	1	-360	360	;
    1258	662	0.003419	0.02636	0	510	0	0	0	0	1	-360	360	;
    1258	1265	0.009531	0.033711	0	357	0	0	0	0	1	-360	360	;
    360	1267	0.0004	0.00707	0	0	0	0	0	0	1	-360	360	;
    383	1267	0.00035	0.00701	0	0	0	0	0	0	1	-360	360	;
    738	981	0.00194	0.01751	0	433	0	0	0	0	1	-360	360	;
    738	981	0.00156	0.01936	0	414	0	0	0	0	1	-360	360	;
    693	132	0.00078	0.00941	0	1249	0	0	0	0	1	-360	360	;
    693	132	0.00074	0.00969	0	1480	0	0	0	0	1	-360	360	;
    693	1208	0.00042	0.00532	0	1578	0	0	0	0	1	-360	360	;
    693	1208	0.0004	0.00473	0	1743	0	0	0	0	1	-360	360	;
    693	1208	0.0006	0.00499	0	1447	0	0	0	0	1	-360	360	;
    236	945	0.00086	0.00638	0	510	0	0	0	0	1	-360	360	;
    236	945	0.000969	0.00625	0	510	0	0	0	0	1	-360	360	;
    236	1311	0.002781	0.01725	0	357	0	0	0	0	1	-360	360	;
    659	715	0.005031	0.028081	0	453	0	0	0	0	1	-360	360	;
    809	131	1.00E-05	0.00021	0	0	0	0	0	0	1	-360	360	;
    1154	131	1.00E-05	0.00025	0	0	0	0	0	0	1	-360	360	;
    62	131	2.00E-05	0.00031	0	657	0	0	0	0	1	-360	360	;
    442	131	3.00E-05	0.0004	0	657	0	0	0	0	1	-360	360	;
    686	925	0.000841	0.00474	0	433	0	0	0	0	1	-360	360	;
    686	925	0.00082	0.00487	0	433	0	0	0	0	1	-360	360	;
    992	232	0.00186	0.011979	0	0	0	0	0	0	1	-360	360	;
    555	781	0.00056	0.003021	0	281	0	0	0	0	1	-360	360	;
    901	781	0.00055	0.003081	0	0	0	0	0	0	1	-360	360	;
    1310	893	0.00114	0.01063	0	0	0	0	0	0	1	-360	360	;
    271	868	0.003719	0.02295	0	529	0	0	0	0	1	-360	360	;
    271	842	0.006669	0.04288	0	414	0	0	0	0	1	-360	360	;
    433	855	0.00243	0.0198	0	0	0	0	0	0	1	-360	360	;
    433	1037	0.00845	0.04339	0	433	0	0	0	0	1	-360	360	;
    381	556	0.00219	0.015169	0	281	0	0	0	0	1	-360	360	;
    381	314	0.00357	0.0302	0	319	0	0	0	0	1	-360	360	;
    376	1103	0.005849	0.032419	0	319	0	0	0	0	1	-360	360	;
    1280	159	0.00406	0.01688	0	0	0	0	0	0	1	-360	360	;
    1079	493	0.00113	0.0065	0	0	0	0	0	0	1	-360	360	;
    183	665	0.0068	0.04613	0	414	0	0	0	0	1	-360	360	;
    183	287	0.00337	0.02011	0	319	0	0	0	0	1	-360	360	;
    1174	1044	0.00011	0.0005	0	0	0	0	0	0	1	-360	360	;
    1008	810	0.003711	0.018521	0	338	0	0	0	0	1	-360	360	;
    1008	185	0.000271	0.00145	0	357	0	0	0	0	1	-360	360	;
    1211	703	0.00326	0.01824	0	0	0	0	0	0	1	-360	360	;
    1304	1040	0.00118	0.00712	0	319	0	0	0	0	1	-360	360	;
    1304	1000	0.00482	0.02232	0	281	0	0	0	0	1	-360	360	;
    633	1020	0.00013	0.000469	0	281	0	0	0	0	1	-360	360	;
    633	909	0.000229	0.00075	0	319	0	0	0	0	1	-360	360	;
    1151	503	0.004591	0.035021	0	433	0	0	0	0	1	-360	360	;
    1151	206	0.005469	0.03924	0	510	0	0	0	0	1	-360	360	;
    1151	206	0.00536	0.0403	0	0	0	0	0	0	1	-360	360	;
    1151	15	0.00424	0.033031	0	0	0	0	0	0	1	-360	360	;
    828	650	2.00E-05	0.00024	0	657	0	0	0	0	1	-360	360	;
    828	257	1.00E-05	0.00021	0	657	0	0	0	0	1	-360	360	;
    828	558	0.00286	0.03653	0	1545	0	0	0	0	1	-360	360	;
    828	573	0.00117	0.01183	0	1644	0	0	0	0	1	-360	360	;
    828	546	0.00103	0.01336	0	1381	0	0	0	0	1	-360	360	;
    828	214	0.00156	0.01969	0	1447	0	0	0	0	1	-360	360	;
    828	946	0.00449	0.05772	0	1677	0	0	0	0	1	-360	360	;
    828	542	0.00259	0.03469	0	1513	0	0	0	0	1	-360	360	;
    135	628	0.000219	0.00118	0	0	0	0	0	0	1	-360	360	;
    135	289	6.00E-05	0.00095	0	0	0	0	0	0	1	-360	360	;
    135	64	6.00E-05	0.000651	0	529	0	0	0	0	1	-360	360	;
    135	537	8.10E-05	0.000841	0	529	0	0	0	0	1	-360	360	;
    135	574	0.00274	0.020831	0	414	0	0	0	0	1	-360	360	;
    135	830	0.004781	0.027729	0	453	0	0	0	0	1	-360	360	;
    135	830	0.002849	0.02093	0	472	0	0	0	0	1	-360	360	;
    135	967	0.00513	0.03014	0	414	0	0	0	0	1	-360	360	;
    135	1047	0.00113	0.00651	0	0	0	0	0	0	1	-360	360	;
    135	119	0.00125	0.00707	0	472	0	0	0	0	1	-360	360	;
    1084	781	0.003349	0.01463	0	0	0	0	0	0	1	-360	360	;
    1084	216	0.00245	0.0122	0	395	0	0	0	0	1	-360	360	;
    186	1012	0.00587	0.036521	0	300	0	0	0	0	1	-360	360	;
    186	1012	0.00569	0.03774	0	0	0	0	0	0	1	-360	360	;
    186	1012	0.006031	0.03545	0	529	0	0	0	0	1	-360	360	;
    186	1147	0.000531	0.00301	0	0	0	0	0	0	1	-360	360	;
    186	932	0.00076	0.006099	0	414	0	0	0	0	1	-360	360	;
    102	1051	0.008841	0.028919	0	0	0	0	0	0	1	-360	360	;
    102	281	0.00169	0.007091	0	0	0	0	0	0	1	-360	360	;
    102	987	0.001031	0.00361	0	0	0	0	0	0	1	-360	360	;
    102	458	0.00813	0.030961	0	0	0	0	0	0	1	-360	360	;
    777	910	0.00013	0.00068	0	433	0	0	0	0	1	-360	360	;
    552	581	0.000211	0.000729	0	529	0	0	0	0	1	-360	360	;
    552	581	0.000169	0.000669	0	491	0	0	0	0	1	-360	360	;
    552	431	0.000669	0.00251	0	395	0	0	0	0	1	-360	360	;
    552	431	0.000711	0.00238	0	376	0	0	0	0	1	-360	360	;
    552	167	0.000229	0.00238	0	491	0	0	0	0	1	-360	360	;
    552	1348	0.0007	0.0065	0	453	0	0	0	0	1	-360	360	;
    552	1263	0.00061	0.006031	0	414	0	0	0	0	1	-360	360	;
    935	787	0.000281	0.0018	0	529	0	0	0	0	1	-360	360	;
    935	600	0.000211	0.002409	0	0	0	0	0	0	1	-360	360	;
    173	192	0.00056	0.00773	0	657	0	0	0	0	1	-360	360	;
    173	7	0.0023	0.01581	0	1118	0	0	0	0	1	-360	360	;
    1088	557	0.005039	0.032151	0	0	0	0	0	0	1	-360	360	;
    1088	13	0.00364	0.01713	0	357	0	0	0	0	1	-360	360	;
    1088	275	0.002169	0.012409	0	0	0	0	0	0	1	-360	360	;
    44	474	0.00113	0.004719	0	0	0	0	0	0	1	-360	360	;
    44	950	0.00113	0.004979	0	376	0	0	0	0	1	-360	360	;
    474	706	0.00264	0.01174	0	0	0	0	0	0	1	-360	360	;
    388	1149	0.00494	0.03181	0	376	0	0	0	0	1	-360	360	;
    388	314	0.003711	0.023961	0	510	0	0	0	0	1	-360	360	;
    631	1290	0.001409	0.01101	0	357	0	0	0	0	1	-360	360	;
    631	237	0.001169	0.00593	0	281	0	0	0	0	1	-360	360	;
    631	237	0.00118	0.00587	0	0	0	0	0	0	1	-360	360	;
    631	571	0.00264	0.012469	0	433	0	0	0	0	1	-360	360	;
    631	571	0.002349	0.01414	0	395	0	0	0	0	1	-360	360	;
    507	620	0.00014	0.0007	0	0	0	0	0	0	1	-360	360	;
    955	664	3.00E-05	0.00054	0	1776	0	0	0	0	1	-360	360	;
    955	1043	3.00E-05	0.00055	0	1710	0	0	0	0	1	-360	360	;
    955	553	4.00E-05	0.00058	0	1677	0	0	0	0	1	-360	360	;
    955	811	4.00E-05	0.00054	0	1776	0	0	0	0	1	-360	360	;
    955	640	0.00171	0.02197	0	1282	0	0	0	0	1	-360	360	;
    955	640	0.00164	0.02064	0	1545	0	0	0	0	1	-360	360	;
    955	1007	0.00136	0.01756	0	1611	0	0	0	0	1	-360	360	;
    955	54	0.00097	0.00942	0	1381	0	0	0	0	1	-360	360	;
    955	54	0.00086	0.01109	0	1381	0	0	0	0	1	-360	360	;
    955	54	0.00085	0.0113	0	1348	0	0	0	0	1	-360	360	;
    499	999	0.000979	0.0058	0	300	0	0	0	0	1	-360	360	;
    366	300	0.00052	0.00593	0	1809	0	0	0	0	1	-360	360	;
    366	300	0.00046	0.00672	0	1809	0	0	0	0	1	-360	360	;
    810	1259	0.001151	0.00636	0	472	0	0	0	0	1	-360	360	;
    810	1259	0.001031	0.007211	0	491	0	0	0	0	1	-360	360	;
    810	703	0.002341	0.02286	0	433	0	0	0	0	1	-360	360	;
    810	185	0.002281	0.02518	0	300	0	0	0	0	1	-360	360	;
    810	281	0.005479	0.02114	0	281	0	0	0	0	1	-360	360	;
    810	444	0.011159	0.08856	0	376	0	0	0	0	1	-360	360	;
    810	860	0.000669	0.00249	0	300	0	0	0	0	1	-360	360	;
    810	1137	0.00193	0.01643	0	472	0	0	0	0	1	-360	360	;
    810	458	0.00024	0.0017	0	338	0	0	0	0	1	-360	360	;
    680	27	0.010159	0.065849	0	0	0	0	0	0	1	-360	360	;
    1324	1077	0.00294	0.02131	0	414	0	0	0	0	1	-360	360	;
    1324	1338	0.018841	0.07469	0	0	0	0	0	0	1	-360	360	;
    1324	921	0.015599	0.052169	0	300	0	0	0	0	1	-360	360	;
    1149	467	0.005831	0.03969	0	395	0	0	0	0	1	-360	360	;
    1149	1240	0.00087	0.00661	0	357	0	0	0	0	1	-360	360	;
    1149	823	0.00637	0.024659	0	281	0	0	0	0	1	-360	360	;
    928	456	0.0027	0.020419	0	453	0	0	0	0	1	-360	360	;
    928	586	0.000409	0.00314	0	338	0	0	0	0	1	-360	360	;
    928	1273	0.001669	0.01301	0	376	0	0	0	0	1	-360	360	;
    928	1273	0.00164	0.01325	0	395	0	0	0	0	1	-360	360	;
    1138	685	0.00089	0.00556	0	1183	0	0	0	0	1	-360	360	;
    1138	625	0.00186	0.01809	0	1513	0	0	0	0	1	-360	360	;
    1138	498	0.00381	0.02853	0	920	0	0	0	0	1	-360	360	;
    817	350	0.012419	0.072151	0	300	0	0	0	0	1	-360	360	;
    817	200	0.0042	0.02556	0	300	0	0	0	0	1	-360	360	;
    817	415	0.010771	0.0493	0	376	0	0	0	0	1	-360	360	;
    817	357	0.010159	0.04995	0	300	0	0	0	0	1	-360	360	;
    817	1340	0.013169	0.05113	0	395	0	0	0	0	1	-360	360	;
    1233	141	0.000469	0.001159	0	300	0	0	0	0	1	-360	360	;
    1233	896	0.000229	0.00105	0	357	0	0	0	0	1	-360	360	;
    504	134	0.000271	0.001271	0	433	0	0	0	0	1	-360	360	;
    311	691	0.00099	0.01194	0	1545	0	0	0	0	1	-360	360	;
    311	682	0.00077	0.01184	0	0	0	0	0	0	1	-360	360	;
    311	760	0.00034	0.00426	0	0	0	0	0	0	1	-360	360	;
    594	313	0.00101	0.01168	0	1644	0	0	0	0	1	-360	360	;
    594	682	0.00086	0.01046	0	1710	0	0	0	0	1	-360	360	;
    594	524	0.00035	0.00417	0	0	0	0	0	0	1	-360	360	;
    963	212	0.000159	0.00069	0	433	0	0	0	0	1	-360	360	;
    704	858	0.000781	0.00488	0	529	0	0	0	0	1	-360	360	;
    704	71	0.000781	0.00511	0	433	0	0	0	0	1	-360	360	;
    704	1190	0.00064	0.003539	0	357	0	0	0	0	1	-360	360	;
    704	1190	0.00057	0.003781	0	338	0	0	0	0	1	-360	360	;
    704	449	0.000531	0.00111	0	0	0	0	0	0	1	-360	360	;
    704	1161	0.000521	0.00113	0	0	0	0	0	0	1	-360	360	;
    704	876	0.00176	0.00843	0	338	0	0	0	0	1	-360	360	;
    704	1273	0.002461	0.01975	0	472	0	0	0	0	1	-360	360	;
    678	989	0.000591	0.00105	0	0	0	0	0	0	1	-360	360	;
    298	203	0.00012	0.00064	0	0	0	0	0	0	1	-360	360	;
    968	264	0.000581	0.004419	0	0	0	0	0	0	1	-360	360	;
    923	264	0.000651	0.004331	0	0	0	0	0	0	1	-360	360	;
    63	418	0.001289	0.008289	0	395	0	0	0	0	1	-360	360	;
    740	1352	0.00233	0.03502	0	657	0	0	0	0	1	-360	360	;
    740	1352	0.00238	0.03781	0	657	0	0	0	0	1	-360	360	;
    740	303	0.00052	0.00605	0	1282	0	0	0	0	1	-360	360	;
    740	806	0.00023	0.00275	0	1414	0	0	0	0	1	-360	360	;
    740	1177	0.00134	0.01343	0	1611	0	0	0	0	1	-360	360	;
    740	1177	0.00116	0.01552	0	1381	0	0	0	0	1	-360	360	;
    1159	89	0.004169	0.027919	0	414	0	0	0	0	1	-360	360	;
    1159	715	0.00063	0.008	0	0	0	0	0	0	1	-360	360	;
    1159	274	0.004841	0.028581	0	529	0	0	0	0	1	-360	360	;
    1159	812	0.007419	0.05787	0	491	0	0	0	0	1	-360	360	;
    753	363	0.002719	0.020331	0	395	0	0	0	0	1	-360	360	;
    341	1048	0.000789	0.005	0	0	0	0	0	0	1	-360	360	;
    1344	27	0.00238	0.013219	0	357	0	0	0	0	1	-360	360	;
    1344	468	0.003771	0.02701	0	395	0	0	0	0	1	-360	360	;
    38	683	0.001271	0.00939	0	0	0	0	0	0	1	-360	360	;
    1312	973	0.000841	0.00131	0	0	0	0	0	0	1	-360	360	;
    1217	567	0.005711	0.043039	0	491	0	0	0	0	1	-360	360	;
    1217	567	0.00562	0.041901	0	395	0	0	0	0	1	-360	360	;
    741	436	0.00356	0.019781	0	433	0	0	0	0	1	-360	360	;
    741	22	0.004841	0.03149	0	433	0	0	0	0	1	-360	360	;
    94	1232	0.00057	0.00107	0	0	0	0	0	0	1	-360	360	;
    1006	731	0.000539	0.00213	0	414	0	0	0	0	1	-360	360	;
    55	710	0.0007	0.00425	0	0	0	0	0	0	1	-360	360	;
    207	940	0.0012	0.009531	0	0	0	0	0	0	1	-360	360	;
    207	398	0.00206	0.015901	0	0	0	0	0	0	1	-360	360	;
    540	706	0.00063	0.00312	0	0	0	0	0	0	1	-360	360	;
    181	937	3.00E-05	0.00041	0	1381	0	0	0	0	1	-360	360	;
    152	937	2.00E-05	0.00043	0	0	0	0	0	0	1	-360	360	;
    844	937	3.00E-05	0.00039	0	1183	0	0	0	0	1	-360	360	;
    578	937	3.00E-05	0.00038	0	0	0	0	0	0	1	-360	360	;
    202	523	0.0008	0.004151	0	0	0	0	0	0	1	-360	360	;
    684	523	0.000901	0.00381	0	0	0	0	0	0	1	-360	360	;
    459	81	0.000591	0.004341	0	376	0	0	0	0	1	-360	360	;
    459	81	0.000591	0.00405	0	395	0	0	0	0	1	-360	360	;
    745	682	0.00218	0.0275	0	1052	0	0	0	0	1	-360	360	;
    745	1187	0.00184	0.01677	0	986	0	0	0	0	1	-360	360	;
    97	132	0.00058	0.00807	0	986	0	0	0	0	1	-360	360	;
    97	132	0.00056	0.00823	0	821	0	0	0	0	1	-360	360	;
    97	590	0.00123	0.01146	0	1315	0	0	0	0	1	-360	360	;
    97	590	0.0011	0.01298	0	1381	0	0	0	0	1	-360	360	;
    97	1208	0.00156	0.01585	0	1677	0	0	0	0	1	-360	360	;
    97	429	0.00226	0.02781	0	1381	0	0	0	0	1	-360	360	;
    567	26	0.00614	0.02831	0	300	0	0	0	0	1	-360	360	;
    567	328	0.00513	0.03401	0	0	0	0	0	0	1	-360	360	;
    589	623	0.013219	0.0597	0	0	0	0	0	0	1	-360	360	;
    850	1018	0.012969	0.06087	0	0	0	0	0	0	1	-360	360	;
    1244	1300	0.00437	0.032831	0	453	0	0	0	0	1	-360	360	;
    1244	363	0.005651	0.033229	0	491	0	0	0	0	1	-360	360	;
    317	812	0.008969	0.03625	0	338	0	0	0	0	1	-360	360	;
    317	1129	0.012409	0.05645	0	319	0	0	0	0	1	-360	360	;
    743	925	0.00038	0.002271	0	300	0	0	0	0	1	-360	360	;
    936	619	0.00138	0.01089	0	472	0	0	0	0	1	-360	360	;
    936	619	0.001539	0.012521	0	491	0	0	0	0	1	-360	360	;
    936	9	0.00205	0.014229	0	433	0	0	0	0	1	-360	360	;
    936	1057	0.00026	0.00164	0	395	0	0	0	0	1	-360	360	;
    936	365	0.000289	0.00169	0	0	0	0	0	0	1	-360	360	;
    781	1105	0.003349	0.051211	0	357	0	0	0	0	1	-360	360	;
    1160	333	0.00038	0.001479	0	0	0	0	0	0	1	-360	360	;
    231	1034	0.00082	0.00625	0	453	0	0	0	0	1	-360	360	;
    475	305	0.00275	0.015581	0	472	0	0	0	0	1	-360	360	;
    881	867	0.000909	0.00739	0	0	0	0	0	0	1	-360	360	;
    558	1228	0.00082	0.01038	0	1447	0	0	0	0	1	-360	360	;
    558	1099	0.00093	0.01017	0	1282	0	0	0	0	1	-360	360	;
    558	214	0.00137	0.01431	0	1776	0	0	0	0	1	-360	360	;
    558	223	0.00215	0.02021	0	1578	0	0	0	0	1	-360	360	;
    1012	572	0.01189	0.058841	0	357	0	0	0	0	1	-360	360	;
    974	372	0.00104	0.01241	0	1151	0	0	0	0	1	-360	360	;
    974	372	0.00092	0.014	0	1151	0	0	0	0	1	-360	360	;
    974	348	0.00055	0.00845	0	1052	0	0	0	0	1	-360	360	;
    974	348	0.00054	0.00861	0	887	0	0	0	0	1	-360	360	;
    974	573	0.00105	0.01057	0	1710	0	0	0	0	1	-360	360	;
    974	546	0.00089	0.01122	0	1513	0	0	0	0	1	-360	360	;
    974	1004	0.00223	0.02584	0	1677	0	0	0	0	1	-360	360	;
    1183	755	0.00101	0.007841	0	453	0	0	0	0	1	-360	360	;
    1183	755	0.001081	0.008099	0	472	0	0	0	0	1	-360	360	;
    906	1047	0.011081	0.068479	0	0	0	0	0	0	1	-360	360	;
    1352	1262	2.00E-05	0.00033	0	0	0	0	0	0	1	-360	360	;
    1352	1288	1.00E-05	0.00029	0	1677	0	0	0	0	1	-360	360	;
    1352	1253	0.00071	0.00892	0	1480	0	0	0	0	1	-360	360	;
    1352	1046	0.00136	0.01526	0	1348	0	0	0	0	1	-360	360	;
    868	1129	0.005401	0.036021	0	491	0	0	0	0	1	-360	360	;
    469	508	0.00437	0.033719	0	357	0	0	0	0	1	-360	360	;
    469	146	0.005151	0.034919	0	414	0	0	0	0	1	-360	360	;
    37	105	0.00038	0.00139	0	0	0	0	0	0	1	-360	360	;
    37	147	0.00037	0.0015	0	0	0	0	0	0	1	-360	360	;
    37	710	0.00069	0.004461	0	433	0	0	0	0	1	-360	360	;
    503	766	0.00688	0.040591	0	281	0	0	0	0	1	-360	360	;
    503	15	0.001341	0.008349	0	376	0	0	0	0	1	-360	360	;
    503	15	0.001229	0.009669	0	529	0	0	0	0	1	-360	360	;
    724	851	0.00137	0.006039	0	319	0	0	0	0	1	-360	360	;
    1101	947	0.001919	0.01261	0	376	0	0	0	0	1	-360	360	;
    1101	116	0.00163	0.0095	0	433	0	0	0	0	1	-360	360	;
    1295	1290	0.00488	0.0497	0	472	0	0	0	0	1	-360	360	;
    1295	675	0.001289	0.0087	0	453	0	0	0	0	1	-360	360	;
    1295	510	0.00211	0.01524	0	472	0	0	0	0	1	-360	360	;
    1295	510	0.00206	0.015539	0	491	0	0	0	0	1	-360	360	;
    1295	510	0.00276	0.01631	0	414	0	0	0	0	1	-360	360	;
    1295	947	0.00305	0.019521	0	510	0	0	0	0	1	-360	360	;
    1295	1268	0.000409	0.0023	0	395	0	0	0	0	1	-360	360	;
    1295	954	0.00036	0.00268	0	414	0	0	0	0	1	-360	360	;
    1182	971	0.00032	0.00049	0	0	0	0	0	0	1	-360	360	;
    148	971	0.00013	0.000349	0	0	0	0	0	0	1	-360	360	;
    1165	640	0.0002	0.00327	0	0	0	0	0	0	1	-360	360	;
    107	315	0.000919	0.00561	0	433	0	0	0	0	1	-360	360	;
    107	315	0.00094	0.00549	0	433	0	0	0	0	1	-360	360	;
    107	1095	0.00175	0.01976	0	433	0	0	0	0	1	-360	360	;
    107	976	0.001729	0.019331	0	376	0	0	0	0	1	-360	360	;
    332	983	0.00406	0.02581	0	472	0	0	0	0	1	-360	360	;
    332	99	0.00526	0.025961	0	414	0	0	0	0	1	-360	360	;
    483	149	0.00179	0.02098	0	1249	0	0	0	0	1	-360	360	;
    483	873	0.00162	0.02148	0	1282	0	0	0	0	1	-360	360	;
    483	1196	0.00492	0.04991	0	953	0	0	0	0	1	-360	360	;
    483	131	0.00109	0.01361	0	986	0	0	0	0	1	-360	360	;
    483	131	0.00097	0.0153	0	789	0	0	0	0	1	-360	360	;
    483	590	0.00322	0.03022	0	1381	0	0	0	0	1	-360	360	;
    218	1076	0.032831	0.074151	0	0	0	0	0	0	1	-360	360	;
    218	995	0.01411	0.058711	0	414	0	0	0	0	1	-360	360	;
    218	1234	0.02725	0.102979	0	338	0	0	0	0	1	-360	360	;
    218	472	0.012229	0.04049	0	300	0	0	0	0	1	-360	360	;
    218	390	0.01994	0.066719	0	0	0	0	0	0	1	-360	360	;
    218	572	0.018591	0.07462	0	338	0	0	0	0	1	-360	360	;
    218	681	0.008979	0.03251	0	0	0	0	0	0	1	-360	360	;
    218	641	0.016531	0.086031	0	281	0	0	0	0	1	-360	360	;
    1246	8	0.003591	0.02137	0	491	0	0	0	0	1	-360	360	;
    1246	957	0.00124	0.008	0	300	0	0	0	0	1	-360	360	;
    1246	957	0.001271	0.007831	0	338	0	0	0	0	1	-360	360	;
    1246	220	0.000469	0.00294	0	395	0	0	0	0	1	-360	360	;
    1246	639	0.000841	0.003289	0	395	0	0	0	0	1	-360	360	;
    1045	283	0.00219	0.016539	0	300	0	0	0	0	1	-360	360	;
    1045	815	0.002901	0.020901	0	300	0	0	0	0	1	-360	360	;
    1116	35	0.0002	0.001211	0	0	0	0	0	0	1	-360	360	;
    723	198	9.10E-05	0.000479	0	0	0	0	0	0	1	-360	360	;
    1021	1036	0.005461	0.029469	0	319	0	0	0	0	1	-360	360	;
    1021	493	0.001979	0.011289	0	491	0	0	0	0	1	-360	360	;
    179	22	0.0023	0.01289	0	0	0	0	0	0	1	-360	360	;
    1320	361	0.000159	0.00037	0	0	0	0	0	0	1	-360	360	;
    1290	571	0.002789	0.01562	0	433	0	0	0	0	1	-360	360	;
    864	826	0.002531	0.012331	0	281	0	0	0	0	1	-360	360	;
    864	1118	0.00357	0.023289	0	300	0	0	0	0	1	-360	360	;
    864	728	0.00076	0.006039	0	414	0	0	0	0	1	-360	360	;
    606	216	0.000469	0.00075	0	0	0	0	0	0	1	-360	360	;
    25	216	0.00044	0.00069	0	0	0	0	0	0	1	-360	360	;
    441	308	0.00561	0.035521	0	491	0	0	0	0	1	-360	360	;
    1254	127	0.004539	0.03468	0	0	0	0	0	0	1	-360	360	;
    1254	127	0.00175	0.0067	0	319	0	0	0	0	1	-360	360	;
    1254	547	0.007461	0.031419	0	300	0	0	0	0	1	-360	360	;
    1259	969	0.00224	0.012909	0	510	0	0	0	0	1	-360	360	;
    1025	4	0.0003	0.000961	0	319	0	0	0	0	1	-360	360	;
    1025	4	0.00032	0.001409	0	0	0	0	0	0	1	-360	360	;
    1025	222	0.002031	0.0157	0	453	0	0	0	0	1	-360	360	;
    1025	621	0.00038	0.00306	0	414	0	0	0	0	1	-360	360	;
    1025	1143	0.00118	0.0083	0	453	0	0	0	0	1	-360	360	;
    1025	804	0.001229	0.00787	0	472	0	0	0	0	1	-360	360	;
    826	838	0.00301	0.01538	0	414	0	0	0	0	1	-360	360	;
    975	804	0.00063	0.00114	0	281	0	0	0	0	1	-360	360	;
    773	1143	0.00064	0.00111	0	0	0	0	0	0	1	-360	360	;
    1130	582	0.004919	0.03837	0	529	0	0	0	0	1	-360	360	;
    912	510	0.001831	0.008349	0	338	0	0	0	0	1	-360	360	;
    508	48	0.00536	0.03188	0	433	0	0	0	0	1	-360	360	;
    439	1306	0.00038	0.001461	0	0	0	0	0	0	1	-360	360	;
    439	1306	0.000289	0.001521	0	0	0	0	0	0	1	-360	360	;
    1306	367	0.00305	0.016841	0	376	0	0	0	0	1	-360	360	;
    1306	1328	0.001781	0.012729	0	357	0	0	0	0	1	-360	360	;
    301	1096	0.00041	0.00461	0	854	0	0	0	0	1	-360	360	;
    301	1096	0.0004	0.0047	0	920	0	0	0	0	1	-360	360	;
    619	782	0.00213	0.01401	0	529	0	0	0	0	1	-360	360	;
    619	339	0.001271	0.00887	0	338	0	0	0	0	1	-360	360	;
    619	421	0.00462	0.02743	0	433	0	0	0	0	1	-360	360	;
    380	1082	0.001539	0.00776	0	0	0	0	0	0	1	-360	360	;
    1049	1301	0.00025	0.00478	0	0	0	0	0	0	1	-360	360	;
    789	1301	0.00025	0.00487	0	0	0	0	0	0	1	-360	360	;
    1179	1301	0.00025	0.00435	0	723	0	0	0	0	1	-360	360	;
    919	1301	0.00026	0.00426	0	657	0	0	0	0	1	-360	360	;
    178	1301	0.00025	0.00479	0	0	0	0	0	0	1	-360	360	;
    626	1341	0.000169	0.00076	0	338	0	0	0	0	1	-360	360	;
    626	1163	0.00039	0.00126	0	395	0	0	0	0	1	-360	360	;
    358	715	0.011229	0.074659	0	529	0	0	0	0	1	-360	360	;
    358	274	0.014521	0.058081	0	300	0	0	0	0	1	-360	360	;
    358	1276	0.00064	0.003919	0	433	0	0	0	0	1	-360	360	;
    358	761	0.014789	0.07768	0	338	0	0	0	0	1	-360	360	;
    358	1010	0.00938	0.05355	0	472	0	0	0	0	1	-360	360	;
    358	252	0.00124	0.004289	0	319	0	0	0	0	1	-360	360	;
    766	1245	0.00968	0.04388	0	0	0	0	0	0	1	-360	360	;
    766	24	0.008531	0.067151	0	357	0	0	0	0	1	-360	360	;
    766	1083	0.00731	0.04106	0	338	0	0	0	0	1	-360	360	;
    1073	869	0.004349	0.02555	0	433	0	0	0	0	1	-360	360	;
    1073	1092	0.00599	0.03462	0	376	0	0	0	0	1	-360	360	;
    1275	715	0.002961	0.021591	0	453	0	0	0	0	1	-360	360	;
    1275	715	0.002901	0.02206	0	472	0	0	0	0	1	-360	360	;
    1275	882	0.002979	0.016969	0	376	0	0	0	0	1	-360	360	;
    852	635	0.00312	0.020021	0	376	0	0	0	0	1	-360	360	;
    1232	288	0.000219	0.000909	0	0	0	0	0	0	1	-360	360	;
    197	288	0.000219	0.00093	0	357	0	0	0	0	1	-360	360	;
    425	312	0.000151	0.000289	0	0	0	0	0	0	1	-360	360	;
    736	1194	0.00563	0.043599	0	0	0	0	0	0	1	-360	360	;
    736	711	0.000969	0.00612	0	414	0	0	0	0	1	-360	360	;
    516	539	0.005021	0.020719	0	338	0	0	0	0	1	-360	360	;
    516	698	0.00988	0.041039	0	0	0	0	0	0	1	-360	360	;
    695	642	0.003159	0.02011	0	376	0	0	0	0	1	-360	360	;
    695	642	0.003219	0.01969	0	376	0	0	0	0	1	-360	360	;
    1038	802	0.00049	0.00238	0	0	0	0	0	0	1	-360	360	;
    1038	802	0.000479	0.002419	0	0	0	0	0	0	1	-360	360	;
    1193	846	0.00264	0.019729	0	433	0	0	0	0	1	-360	360	;
    1193	846	0.002581	0.02011	0	395	0	0	0	0	1	-360	360	;
    989	969	0.00037	0.002831	0	453	0	0	0	0	1	-360	360	;
    989	839	0.00213	0.012789	0	414	0	0	0	0	1	-360	360	;
    350	108	0.018669	0.092281	0	338	0	0	0	0	1	-360	360	;
    123	1326	3.90E-05	0.000401	0	0	0	0	0	0	1	-360	360	;
    617	1326	6.00E-05	0.00044	0	281	0	0	0	0	1	-360	360	;
    990	315	6.00E-05	0.0005	0	414	0	0	0	0	1	-360	360	;
    838	385	0.001271	0.007031	0	376	0	0	0	0	1	-360	360	;
    838	1105	0.00055	0.003159	0	510	0	0	0	0	1	-360	360	;
    838	1105	0.00055	0.00338	0	491	0	0	0	0	1	-360	360	;
    838	1105	0.00105	0.004771	0	395	0	0	0	0	1	-360	360	;
    838	238	0.003289	0.015039	0	281	0	0	0	0	1	-360	360	;
    92	88	0.00036	0.004349	0	510	0	0	0	0	1	-360	360	;
    527	88	0.00038	0.003669	0	0	0	0	0	0	1	-360	360	;
    925	355	0.00118	0.00701	0	0	0	0	0	0	1	-360	360	;
    925	355	0.001229	0.00686	0	433	0	0	0	0	1	-360	360	;
    925	865	0.00301	0.0217	0	0	0	0	0	0	1	-360	360	;
    925	865	0.003409	0.01924	0	0	0	0	0	0	1	-360	360	;
    925	865	0.003409	0.01938	0	472	0	0	0	0	1	-360	360	;
    1141	1351	0.002719	0.02131	0	0	0	0	0	0	1	-360	360	;
    443	206	0.00295	0.01956	0	0	0	0	0	0	1	-360	360	;
    756	839	0.001091	0.00831	0	376	0	0	0	0	1	-360	360	;
    440	865	0.00111	0.008211	0	453	0	0	0	0	1	-360	360	;
    802	316	0.002469	0.015271	0	529	0	0	0	0	1	-360	360	;
    802	1178	0.00212	0.01601	0	0	0	0	0	0	1	-360	360	;
    802	374	0.00037	0.0028	0	433	0	0	0	0	1	-360	360	;
    802	1034	0.00162	0.01238	0	0	0	0	0	0	1	-360	360	;
    802	1034	0.001909	0.01162	0	0	0	0	0	0	1	-360	360	;
    802	1034	0.001909	0.010729	0	453	0	0	0	0	1	-360	360	;
    802	563	0.00089	0.00526	0	319	0	0	0	0	1	-360	360	;
    802	818	0.00087	0.00536	0	0	0	0	0	0	1	-360	360	;
    802	851	0.001521	0.01176	0	433	0	0	0	0	1	-360	360	;
    1317	948	0.00014	0.000591	0	376	0	0	0	0	1	-360	360	;
    191	155	0.003531	0.028781	0	0	0	0	0	0	1	-360	360	;
    405	1197	0.004599	0.03657	0	453	0	0	0	0	1	-360	360	;
    405	1210	0.00307	0.019159	0	491	0	0	0	0	1	-360	360	;
    405	154	0.000581	0.004461	0	414	0	0	0	0	1	-360	360	;
    405	999	0.00164	0.01161	0	491	0	0	0	0	1	-360	360	;
    735	998	0.00057	0.003281	0	433	0	0	0	0	1	-360	360	;
    1125	1016	0.020419	0.063669	0	0	0	0	0	0	1	-360	360	;
    949	466	0.01424	0.04751	0	0	0	0	0	0	1	-360	360	;
    1260	36	0.00157	0.008849	0	453	0	0	0	0	1	-360	360	;
    1260	370	0.01218	0.07524	0	0	0	0	0	0	1	-360	360	;
    237	98	0.00037	0.00151	0	0	0	0	0	0	1	-360	360	;
    1216	905	0.000219	0.000531	0	0	0	0	0	0	1	-360	360	;
    598	198	0.002849	0.0137	0	0	0	0	0	0	1	-360	360	;
    132	1063	0.00116	0.01692	0	1183	0	0	0	0	1	-360	360	;
    132	1063	0.00133	0.01462	0	1315	0	0	0	0	1	-360	360	;
    132	937	0.00063	0.00821	0	887	0	0	0	0	1	-360	360	;
    132	937	0.00064	0.00804	0	1183	0	0	0	0	1	-360	360	;
    836	800	0.00126	0.01272	0	1282	0	0	0	0	1	-360	360	;
    836	1196	0.00337	0.0494	0	1644	0	0	0	0	1	-360	360	;
    836	1070	0.0014	0.0214	0	0	0	0	0	0	1	-360	360	;
    836	1070	0.00137	0.02182	0	0	0	0	0	0	1	-360	360	;
    836	1046	0.00212	0.02063	0	1118	0	0	0	0	1	-360	360	;
    821	50	0.00186	0.01045	0	510	0	0	0	0	1	-360	360	;
    821	1106	0.00426	0.021771	0	338	0	0	0	0	1	-360	360	;
    821	1106	0.002659	0.020539	0	395	0	0	0	0	1	-360	360	;
    821	635	0.00606	0.049919	0	357	0	0	0	0	1	-360	360	;
    1063	636	0.00109	0.01192	0	789	0	0	0	0	1	-360	360	;
    216	592	0.013021	0.049219	0	338	0	0	0	0	1	-360	360	;
    216	710	0.00236	0.01239	0	338	0	0	0	0	1	-360	360	;
    216	710	0.0027	0.015169	0	319	0	0	0	0	1	-360	360	;
    682	498	0.00285	0.03283	0	1414	0	0	0	0	1	-360	360	;
    682	498	0.00529	0.03969	0	920	0	0	0	0	1	-360	360	;
    192	498	0.00254	0.03721	0	1447	0	0	0	0	1	-360	360	;
    557	394	0.000159	0.00069	0	0	0	0	0	0	1	-360	360	;
    557	394	0.000229	0.000979	0	0	0	0	0	0	1	-360	360	;
    557	394	0.00024	0.00082	0	0	0	0	0	0	1	-360	360	;
    557	104	0.000169	0.00075	0	0	0	0	0	0	1	-360	360	;
    557	726	0.00368	0.01756	0	0	0	0	0	0	1	-360	360	;
    557	275	0.002599	0.020659	0	0	0	0	0	0	1	-360	360	;
    1085	822	0.00018	0.00064	0	0	0	0	0	0	1	-360	360	;
    1085	1023	0.000159	0.000771	0	281	0	0	0	0	1	-360	360	;
    1085	869	0.00357	0.01981	0	376	0	0	0	0	1	-360	360	;
    1085	1092	0.006021	0.03205	0	433	0	0	0	0	1	-360	360	;
    721	422	0.001781	0.01164	0	433	0	0	0	0	1	-360	360	;
    721	1026	0.002781	0.018831	0	414	0	0	0	0	1	-360	360	;
    370	891	0.000349	0.00281	0	0	0	0	0	0	1	-360	360	;
    12	273	0.00313	0.02444	0	510	0	0	0	0	1	-360	360	;
    12	273	0.00368	0.02074	0	491	0	0	0	0	1	-360	360	;
    315	490	9.10E-05	0.001539	0	0	0	0	0	0	1	-360	360	;
    315	531	0.00251	0.01111	0	0	0	0	0	0	1	-360	360	;
    315	991	0.003081	0.017961	0	319	0	0	0	0	1	-360	360	;
    315	976	0.005341	0.030419	0	338	0	0	0	0	1	-360	360	;
    315	1113	9.90E-05	0.00126	0	414	0	0	0	0	1	-360	360	;
    1326	144	0.002169	0.017901	0	319	0	0	0	0	1	-360	360	;
    361	896	0.00011	0.00038	0	0	0	0	0	0	1	-360	360	;
    203	208	0.00212	0.00494	0	0	0	0	0	0	1	-360	360	;
    203	1129	0.018901	0.077349	0	376	0	0	0	0	1	-360	360	;
    1146	788	0.00957	0.0395	0	357	0	0	0	0	1	-360	360	;
    1146	1016	0.02324	0.063469	0	300	0	0	0	0	1	-360	360	;
    1009	495	0.000531	0.004331	0	510	0	0	0	0	1	-360	360	;
    286	78	0.002581	0.006229	0	0	0	0	0	0	1	-360	360	;
    934	182	0.00031	0.002211	0	319	0	0	0	0	1	-360	360	;
    106	1016	0.01087	0.06114	0	338	0	0	0	0	1	-360	360	;
    106	866	0.011581	0.061099	0	319	0	0	0	0	1	-360	360	;
    1111	457	0.002099	0.016271	0	300	0	0	0	0	1	-360	360	;
    60	221	0.00093	0.005461	0	0	0	0	0	0	1	-360	360	;
    60	769	0.009591	0.037039	0	319	0	0	0	0	1	-360	360	;
    60	100	0.002591	0.017211	0	453	0	0	0	0	1	-360	360	;
    60	1303	0.00164	0.013651	0	395	0	0	0	0	1	-360	360	;
    399	305	0.003219	0.014719	0	357	0	0	0	0	1	-360	360	;
    399	325	0.00401	0.022229	0	357	0	0	0	0	1	-360	360	;
    399	1026	0.00126	0.010211	0	491	0	0	0	0	1	-360	360	;
    624	1145	0.009169	0.03993	0	0	0	0	0	0	1	-360	360	;
    624	583	0.001349	0.006081	0	0	0	0	0	0	1	-360	360	;
    255	1228	0.00156	0.01931	0	1480	0	0	0	0	1	-360	360	;
    255	1099	0.00152	0.01968	0	1381	0	0	0	0	1	-360	360	;
    255	1132	0.00094	0.01433	0	1578	0	0	0	0	1	-360	360	;
    255	1003	0.00092	0.01461	0	1348	0	0	0	0	1	-360	360	;
    255	131	0.00137	0.02012	0	1019	0	0	0	0	1	-360	360	;
    255	131	0.00134	0.02051	0	821	0	0	0	0	1	-360	360	;
    582	672	0.00314	0.042151	0	472	0	0	0	0	1	-360	360	;
    582	878	0.000651	0.00494	0	0	0	0	0	0	1	-360	360	;
    582	1010	0.003961	0.02426	0	491	0	0	0	0	1	-360	360	;
    114	239	0.00013	0.0015	0	0	0	0	0	0	1	-360	360	;
    451	109	0.00013	0.00147	0	1776	0	0	0	0	1	-360	360	;
    716	239	0.00011	0.00172	0	1776	0	0	0	0	1	-360	360	;
    296	109	0.00012	0.00166	0	0	0	0	0	0	1	-360	360	;
    585	239	0.00012	0.00168	0	1809	0	0	0	0	1	-360	360	;
    565	109	0.00012	0.00172	0	1809	0	0	0	0	1	-360	360	;
    93	88	0.00093	0.005669	0	0	0	0	0	0	1	-360	360	;
    427	1034	0.00105	0.00506	0	0	0	0	0	0	1	-360	360	;
    840	904	0.00113	0.006539	0	0	0	0	0	0	1	-360	360	;
    764	803	0.00037	0.002919	0	0	0	0	0	0	1	-360	360	;
    89	842	0.005169	0.03738	0	376	0	0	0	0	1	-360	360	;
    575	130	0.00125	0.006669	0	357	0	0	0	0	1	-360	360	;
    338	359	0.001281	0.00661	0	0	0	0	0	0	1	-360	360	;
    27	444	0.00226	0.0138	0	357	0	0	0	0	1	-360	360	;
    371	524	0.00213	0.02677	0	1513	0	0	0	0	1	-360	360	;
    371	498	0.00154	0.01919	0	1249	0	0	0	0	1	-360	360	;
    683	74	0.00687	0.04413	0	0	0	0	0	0	1	-360	360	;
    683	485	0.0045	0.04725	0	357	0	0	0	0	1	-360	360	;
    683	1071	0.00138	0.00837	0	0	0	0	0	0	1	-360	360	;
    456	217	0.000419	0.001901	0	0	0	0	0	0	1	-360	360	;
    456	217	0.00043	0.00186	0	0	0	0	0	0	1	-360	360	;
    889	707	0.003331	0.015099	0	491	0	0	0	0	1	-360	360	;
    497	953	0.002099	0.01631	0	433	0	0	0	0	1	-360	360	;
    574	830	0.001331	0.01082	0	491	0	0	0	0	1	-360	360	;
    574	965	0.00199	0.00818	0	281	0	0	0	0	1	-360	360	;
    574	965	0.00169	0.008831	0	0	0	0	0	0	1	-360	360	;
    189	119	0.001771	0.014281	0	0	0	0	0	0	1	-360	360	;
    74	79	0.003099	0.01844	0	395	0	0	0	0	1	-360	360	;
    519	222	0.003409	0.01819	0	338	0	0	0	0	1	-360	360	;
    733	326	0.00057	0.00369	0	0	0	0	0	0	1	-360	360	;
    1173	865	0.001081	0.00468	0	0	0	0	0	0	1	-360	360	;
    786	865	0.00105	0.004771	0	0	0	0	0	0	1	-360	360	;
    556	79	0.001979	0.01549	0	491	0	0	0	0	1	-360	360	;
    556	1071	0.001469	0.015151	0	0	0	0	0	0	1	-360	360	;
    858	752	0.000711	0.003969	0	319	0	0	0	0	1	-360	360	;
    858	1104	0.00051	0.00274	0	0	0	0	0	0	1	-360	360	;
    858	476	0.000521	0.00306	0	395	0	0	0	0	1	-360	360	;
    858	517	0.00188	0.011841	0	0	0	0	0	0	1	-360	360	;
    858	229	0.002469	0.010539	0	0	0	0	0	0	1	-360	360	;
    71	778	0.00045	0.00351	0	414	0	0	0	0	1	-360	360	;
    597	1341	0.00037	0.000659	0	0	0	0	0	0	1	-360	360	;
    309	577	0.000401	0.0007	0	0	0	0	0	0	1	-360	360	;
    309	905	0.00014	0.000531	0	0	0	0	0	0	1	-360	360	;
    309	240	0.000289	0.0013	0	395	0	0	0	0	1	-360	360	;
    309	909	7.00E-05	0.000289	0	0	0	0	0	0	1	-360	360	;
    309	964	0.00051	0.002151	0	281	0	0	0	0	1	-360	360	;
    309	1180	0.00037	0.00157	0	433	0	0	0	0	1	-360	360	;
    750	56	0.00022	0.00277	0	1348	0	0	0	0	1	-360	360	;
    750	56	0.00025	0.00271	0	1447	0	0	0	0	1	-360	360	;
    1115	453	0.000271	0.002081	0	472	0	0	0	0	1	-360	360	;
    1115	453	0.00025	0.00231	0	433	0	0	0	0	1	-360	360	;
    476	343	0.00095	0.00331	0	0	0	0	0	0	1	-360	360	;
    476	1261	0.00093	0.00336	0	0	0	0	0	0	1	-360	360	;
    1175	1263	0.000341	0.002211	0	491	0	0	0	0	1	-360	360	;
    386	1348	0.00032	0.00232	0	0	0	0	0	0	1	-360	360	;
    627	1235	3.90E-05	0.000271	0	414	0	0	0	0	1	-360	360	;
    75	1097	0.00075	0.0101	0	1513	0	0	0	0	1	-360	360	;
    75	608	0.00118	0.01455	0	1447	0	0	0	0	1	-360	360	;
    316	1318	0.0017	0.0098	0	414	0	0	0	0	1	-360	360	;
    316	1318	0.001521	0.01111	0	0	0	0	0	0	1	-360	360	;
    316	297	0.000169	0.001401	0	0	0	0	0	0	1	-360	360	;
    316	88	0.002591	0.01725	0	510	0	0	0	0	1	-360	360	;
    316	526	0.000169	0.001159	0	338	0	0	0	0	1	-360	360	;
    316	707	0.00307	0.01339	0	433	0	0	0	0	1	-360	360	;
    385	728	0.002591	0.013521	0	414	0	0	0	0	1	-360	360	;
    1325	1321	0.000581	0.005031	0	453	0	0	0	0	1	-360	360	;
    1015	825	0.001419	0.00595	0	281	0	0	0	0	1	-360	360	;
    85	213	0.00205	0.02664	0	1348	0	0	0	0	1	-360	360	;
    85	396	0.00295	0.03721	0	1414	0	0	0	0	1	-360	360	;
    85	685	0.00335	0.03648	0	1381	0	0	0	0	1	-360	360	;
    85	235	0.00022	0.00251	0	1151	0	0	0	0	1	-360	360	;
    85	310	0.00059	0.00651	0	1545	0	0	0	0	1	-360	360	;
    534	320	0.008539	0.041979	0	281	0	0	0	0	1	-360	360	;
    534	411	0.001349	0.0052	0	300	0	0	0	0	1	-360	360	;
    545	1162	0.00245	0.013909	0	414	0	0	0	0	1	-360	360	;
    545	367	0.001469	0.008419	0	453	0	0	0	0	1	-360	360	;
    800	1046	0.00084	0.00836	0	1249	0	0	0	0	1	-360	360	;
    1036	304	0.002591	0.017789	0	414	0	0	0	0	1	-360	360	;
    1036	1145	0.009651	0.05968	0	319	0	0	0	0	1	-360	360	;
    1082	1095	0.00143	0.00799	0	281	0	0	0	0	1	-360	360	;
    1082	976	0.001969	0.014909	0	472	0	0	0	0	1	-360	360	;
    139	273	0.01039	0.06406	0	395	0	0	0	0	1	-360	360	;
    712	495	0.000719	0.005331	0	338	0	0	0	0	1	-360	360	;
    880	1007	0.00052	0.00565	0	1315	0	0	0	0	1	-360	360	;
    1252	1030	0.002409	0.019479	0	395	0	0	0	0	1	-360	360	;
    1252	1030	0.00256	0.019151	0	319	0	0	0	0	1	-360	360	;
    1252	418	0.00656	0.02288	0	281	0	0	0	0	1	-360	360	;
    613	933	0.0027	0.014901	0	300	0	0	0	0	1	-360	360	;
    613	849	0.003591	0.01362	0	300	0	0	0	0	1	-360	360	;
    1069	367	0.002211	0.01188	0	0	0	0	0	0	1	-360	360	;
    1069	1184	0.00068	0.00357	0	300	0	0	0	0	1	-360	360	;
    1089	230	0.000211	0.000969	0	300	0	0	0	0	1	-360	360	;
    1302	502	9.90E-05	0.000539	0	0	0	0	0	0	1	-360	360	;
    264	926	0.00645	0.0263	0	319	0	0	0	0	1	-360	360	;
    694	879	0.00063	0.001901	0	0	0	0	0	0	1	-360	360	;
    250	533	0.000281	0.000669	0	0	0	0	0	0	1	-360	360	;
    1120	583	0.000219	0.00064	0	0	0	0	0	0	1	-360	360	;
    1345	969	0.00014	0.00105	0	0	0	0	0	0	1	-360	360	;
    1212	1266	0.003219	0.020729	0	433	0	0	0	0	1	-360	360	;
    1212	1224	0.00051	0.003151	0	472	0	0	0	0	1	-360	360	;
    1212	1224	0.000409	0.00331	0	414	0	0	0	0	1	-360	360	;
    832	960	0.002289	0.017479	0	491	0	0	0	0	1	-360	360	;
    832	170	0.002831	0.01895	0	433	0	0	0	0	1	-360	360	;
    832	1062	0.006289	0.036521	0	0	0	0	0	0	1	-360	360	;
    832	1309	0.005651	0.032169	0	338	0	0	0	0	1	-360	360	;
    832	1059	0.00414	0.02262	0	376	0	0	0	0	1	-360	360	;
    518	971	0.01095	0.05814	0	357	0	0	0	0	1	-360	360	;
    518	138	0.009	0.0368	0	395	0	0	0	0	1	-360	360	;
    518	1201	0.000229	0.00181	0	453	0	0	0	0	1	-360	360	;
    290	950	0.00119	0.00726	0	510	0	0	0	0	1	-360	360	;
    1335	95	0.011771	0.051669	0	529	0	0	0	0	1	-360	360	;
    1097	321	0.00209	0.02279	0	1611	0	0	0	0	1	-360	360	;
    1103	592	0.002031	0.01443	0	0	0	0	0	0	1	-360	360	;
    1103	1002	0.00145	0.008479	0	453	0	0	0	0	1	-360	360	;
    372	898	0.00124	0.01433	0	1414	0	0	0	0	1	-360	360	;
    372	898	0.00127	0.01402	0	1776	0	0	0	0	1	-360	360	;
    211	549	0.013039	0.052841	0	529	0	0	0	0	1	-360	360	;
    348	898	0.00235	0.02739	0	854	0	0	0	0	1	-360	360	;
    348	898	0.0024	0.02681	0	1118	0	0	0	0	1	-360	360	;
    348	629	0.00135	0.02056	0	657	0	0	0	0	1	-360	360	;
    348	188	0.00087	0.01124	0	854	0	0	0	0	1	-360	360	;
    1204	24	0.0012	0.00818	0	529	0	0	0	0	1	-360	360	;
    24	932	0.006961	0.05561	0	395	0	0	0	0	1	-360	360	;
    782	1150	0.00105	0.00763	0	376	0	0	0	0	1	-360	360	;
    782	69	0.000219	0.00182	0	0	0	0	0	0	1	-360	360	;
    782	1282	3.90E-05	0.0002	0	0	0	0	0	0	1	-360	360	;
    782	1282	4.50E-05	0.000195	0	0	0	0	0	0	1	-360	360	;
    782	643	0.0035	0.022651	0	433	0	0	0	0	1	-360	360	;
    584	273	0.004281	0.02319	0	357	0	0	0	0	1	-360	360	;
    584	793	0.003729	0.014021	0	319	0	0	0	0	1	-360	360	;
    1024	320	0.00212	0.01582	0	472	0	0	0	0	1	-360	360	;
    1253	1046	0.00056	0.00784	0	657	0	0	0	0	1	-360	360	;
    273	1129	0.004401	0.01813	0	0	0	0	0	0	1	-360	360	;
    273	1129	0.005021	0.02144	0	0	0	0	0	0	1	-360	360	;
    727	431	0.00018	0.000219	0	281	0	0	0	0	1	-360	360	;
    632	431	0.000151	0.000211	0	0	0	0	0	0	1	-360	360	;
    666	431	0.000151	0.000211	0	0	0	0	0	0	1	-360	360	;
    303	873	0.00282	0.02591	0	1381	0	0	0	0	1	-360	360	;
    512	945	0.00131	0.008539	0	433	0	0	0	0	1	-360	360	;
    599	1093	0.002159	0.015969	0	0	0	0	0	0	1	-360	360	;
    775	268	0.00019	0.000281	0	0	0	0	0	0	1	-360	360	;
    824	326	0.0002	0.000281	0	0	0	0	0	0	1	-360	360	;
    304	1169	0.00139	0.00774	0	472	0	0	0	0	1	-360	360	;
    81	920	0.01101	0.06739	0	529	0	0	0	0	1	-360	360	;
    81	397	0.00063	0.00463	0	338	0	0	0	0	1	-360	360	;
    81	1333	0.002341	0.009599	0	376	0	0	0	0	1	-360	360	;
    50	635	0.00375	0.021659	0	376	0	0	0	0	1	-360	360	;
    213	853	0.00056	0.00749	0	1183	0	0	0	0	1	-360	360	;
    72	953	0.00118	0.00926	0	433	0	0	0	0	1	-360	360	;
    72	879	0.002039	0.013081	0	414	0	0	0	0	1	-360	360	;
    253	1093	0.00155	0.010961	0	0	0	0	0	0	1	-360	360	;
    490	1113	3.90E-05	0.00036	0	319	0	0	0	0	1	-360	360	;
    157	28	0.00024	0.000409	0	281	0	0	0	0	1	-360	360	;
    1235	1039	0.000341	0.001659	0	453	0	0	0	0	1	-360	360	;
    1235	785	0.005461	0.024919	0	357	0	0	0	0	1	-360	360	;
    1267	1029	0.00158	0.02413	0	854	0	0	0	0	1	-360	360	;
    1267	1278	0.00155	0.02458	0	756	0	0	0	0	1	-360	360	;
    1267	1001	0.00021	0.00256	0	1315	0	0	0	0	1	-360	360	;
    1267	1001	0.00024	0.00243	0	1414	0	0	0	0	1	-360	360	;
    1267	1294	0.00144	0.02266	0	1414	0	0	0	0	1	-360	360	;
    1267	1294	0.0014	0.02098	0	1447	0	0	0	0	1	-360	360	;
    1267	1229	0.00086	0.01074	0	0	0	0	0	0	1	-360	360	;
    1266	1224	0.003341	0.02611	0	453	0	0	0	0	1	-360	360	;
    32	981	0.00387	0.02063	0	414	0	0	0	0	1	-360	360	;
    32	981	0.00405	0.018271	0	414	0	0	0	0	1	-360	360	;
    32	168	0.00101	0.00462	0	300	0	0	0	0	1	-360	360	;
    32	378	0.00088	0.00389	0	319	0	0	0	0	1	-360	360	;
    32	1062	0.005081	0.039	0	414	0	0	0	0	1	-360	360	;
    1162	1184	0.00257	0.0208	0	453	0	0	0	0	1	-360	360	;
    1162	1184	0.00251	0.01926	0	414	0	0	0	0	1	-360	360	;
    1162	143	0.002531	0.01314	0	0	0	0	0	0	1	-360	360	;
    1055	1139	0.00132	0.00869	0	0	0	0	0	0	1	-360	360	;
    660	1299	0.00082	0.004021	0	319	0	0	0	0	1	-360	360	;
    660	722	0.00143	0.007479	0	338	0	0	0	0	1	-360	360	;
    404	169	0.000659	0.005771	0	0	0	0	0	0	1	-360	360	;
    404	169	0.000591	0.006539	0	0	0	0	0	0	1	-360	360	;
    187	913	0.00589	0.025599	0	376	0	0	0	0	1	-360	360	;
    187	1016	0.00614	0.02343	0	338	0	0	0	0	1	-360	360	;
    396	262	0.00155	0.01994	0	1381	0	0	0	0	1	-360	360	;
    396	498	0.00205	0.03218	0	1480	0	0	0	0	1	-360	360	;
    685	498	0.00233	0.03154	0	1480	0	0	0	0	1	-360	360	;
    705	849	0.002341	0.01982	0	0	0	0	0	0	1	-360	360	;
    150	1201	8.10E-05	0.000521	0	433	0	0	0	0	1	-360	360	;
    199	823	9.90E-05	0.00069	0	491	0	0	0	0	1	-360	360	;
    647	689	0.00276	0.016419	0	453	0	0	0	0	1	-360	360	;
    1027	730	0.00036	0.001229	0	357	0	0	0	0	1	-360	360	;
    1027	564	0.000229	0.000711	0	414	0	0	0	0	1	-360	360	;
    948	115	0.00013	0.00099	0	414	0	0	0	0	1	-360	360	;
    1311	940	0.001159	0.00689	0	319	0	0	0	0	1	-360	360	;
    1000	877	0.008531	0.03045	0	281	0	0	0	0	1	-360	360	;
    794	1169	0.000781	0.004531	0	414	0	0	0	0	1	-360	360	;
    794	1169	0.00075	0.00474	0	433	0	0	0	0	1	-360	360	;
    863	612	0.002159	0.008349	0	0	0	0	0	0	1	-360	360	;
    1187	1207	0.00162	0.01651	0	1447	0	0	0	0	1	-360	360	;
    127	921	0.01236	0.044211	0	300	0	0	0	0	1	-360	360	;
    127	921	0.00825	0.03989	0	319	0	0	0	0	1	-360	360	;
    127	570	0.02187	0.066961	0	0	0	0	0	0	1	-360	360	;
    127	603	0.01212	0.06661	0	0	0	0	0	0	1	-360	360	;
    593	239	0.00036	0.00534	0	789	0	0	0	0	1	-360	360	;
    983	164	0.000229	0.00063	0	0	0	0	0	0	1	-360	360	;
    983	1110	0.000219	0.000581	0	0	0	0	0	0	1	-360	360	;
    611	605	0.000281	0.00063	0	0	0	0	0	0	1	-360	360	;
    232	201	0.005021	0.035659	0	319	0	0	0	0	1	-360	360	;
    465	551	0.00174	0.007901	0	0	0	0	0	0	1	-360	360	;
    769	325	0.003919	0.020581	0	395	0	0	0	0	1	-360	360	;
    769	1328	0.003341	0.016349	0	395	0	0	0	0	1	-360	360	;
    769	210	0.003271	0.016669	0	357	0	0	0	0	1	-360	360	;
    406	1234	0.000151	0.000659	0	319	0	0	0	0	1	-360	360	;
    927	1145	0.00736	0.035659	0	0	0	0	0	0	1	-360	360	;
    927	588	0.00944	0.042169	0	0	0	0	0	0	1	-360	360	;
    667	708	0.00068	0.00652	0	756	0	0	0	0	1	-360	360	;
    667	514	0.00188	0.02281	0	1282	0	0	0	0	1	-360	360	;
    305	1028	0.00168	0.00956	0	433	0	0	0	0	1	-360	360	;
    305	1028	0.001669	0.00981	0	414	0	0	0	0	1	-360	360	;
    305	100	0.002229	0.01599	0	491	0	0	0	0	1	-360	360	;
    305	100	0.00218	0.01631	0	510	0	0	0	0	1	-360	360	;
    149	937	0.00238	0.02124	0	953	0	0	0	0	1	-360	360	;
    149	937	0.00194	0.02023	0	1151	0	0	0	0	1	-360	360	;
    1076	472	0.013831	0.05955	0	0	0	0	0	0	1	-360	360	;
    1076	53	0.00876	0.04875	0	319	0	0	0	0	1	-360	360	;
    417	272	0.0002	0.00099	0	300	0	0	0	0	1	-360	360	;
    195	357	0.00105	0.00826	0	376	0	0	0	0	1	-360	360	;
    320	95	0.0172	0.06637	0	376	0	0	0	0	1	-360	360	;
    539	415	0.00305	0.015781	0	376	0	0	0	0	1	-360	360	;
    946	542	0.00208	0.02105	0	1381	0	0	0	0	1	-360	360	;
    1224	287	0.00614	0.043729	0	376	0	0	0	0	1	-360	360	;
    1224	867	0.000229	0.001849	0	453	0	0	0	0	1	-360	360	;
    848	882	0.00386	0.025789	0	338	0	0	0	0	1	-360	360	;
    848	344	0.002031	0.012	0	491	0	0	0	0	1	-360	360	;
    384	1093	0.000591	0.004	0	395	0	0	0	0	1	-360	360	;
    161	352	9.10E-05	0.00051	0	0	0	0	0	0	1	-360	360	;
    1105	857	0.00732	0.039969	0	319	0	0	0	0	1	-360	360	;
    1105	482	0.004581	0.02031	0	529	0	0	0	0	1	-360	360	;
    1118	857	0.00132	0.00537	0	357	0	0	0	0	1	-360	360	;
    169	166	0.007521	0.0387	0	376	0	0	0	0	1	-360	360	;
    995	749	0.005159	0.031281	0	433	0	0	0	0	1	-360	360	;
    1200	1274	9.90E-05	0.001159	0	0	0	0	0	0	1	-360	360	;
    1011	1274	9.90E-05	0.00113	0	0	0	0	0	0	1	-360	360	;
    675	658	0.00019	0.000909	0	281	0	0	0	0	1	-360	360	;
    1041	1133	0.00107	0.00413	0	0	0	0	0	0	1	-360	360	;
    1001	307	9.00E-05	0.00058	0	1151	0	0	0	0	1	-360	360	;
    1001	610	9.00E-05	0.00059	0	1052	0	0	0	0	1	-360	360	;
    1001	1323	8.00E-05	0.00053	0	657	0	0	0	0	1	-360	360	;
    1001	84	8.00E-05	0.00052	0	657	0	0	0	0	1	-360	360	;
    952	1287	0.000271	0.00151	0	395	0	0	0	0	1	-360	360	;
    1301	898	0.00053	0.00585	0	1809	0	0	0	0	1	-360	360	;
    1301	898	0.00047	0.00663	0	1348	0	0	0	0	1	-360	360	;
    1301	898	0.00046	0.00676	0	1151	0	0	0	0	1	-360	360	;
    1301	898	0.00045	0.00689	0	1151	0	0	0	0	1	-360	360	;
    1301	1230	0.00028	0.00338	0	1480	0	0	0	0	1	-360	360	;
    1301	1230	0.0003	0.00319	0	1249	0	0	0	0	1	-360	360	;
    240	677	0.00025	0.00101	0	376	0	0	0	0	1	-360	360	;
    28	288	0.000281	0.00119	0	0	0	0	0	0	1	-360	360	;
    426	825	0.00018	0.00063	0	0	0	0	0	0	1	-360	360	;
    737	662	0.00382	0.02868	0	0	0	0	0	0	1	-360	360	;
    737	42	0.00361	0.0235	0	472	0	0	0	0	1	-360	360	;
    737	1005	0.00538	0.03569	0	0	0	0	0	0	1	-360	360	;
    501	1124	6.00E-05	0.000409	0	414	0	0	0	0	1	-360	360	;
    140	486	9.00E-05	0.00102	0	657	0	0	0	0	1	-360	360	;
    140	362	0.0014	0.01649	0	1611	0	0	0	0	1	-360	360	;
    140	429	0.00034	0.00427	0	1019	0	0	0	0	1	-360	360	;
    779	1239	0.0001	0.00109	0	657	0	0	0	0	1	-360	360	;
    779	930	0.00137	0.01682	0	1677	0	0	0	0	1	-360	360	;
    779	1208	0.00131	0.01262	0	1414	0	0	0	0	1	-360	360	;
    1042	829	0.00262	0.019669	0	433	0	0	0	0	1	-360	360	;
    1042	353	0.00082	0.00526	0	376	0	0	0	0	1	-360	360	;
    1042	353	0.000841	0.005151	0	357	0	0	0	0	1	-360	360	;
    1042	353	0.000669	0.005081	0	376	0	0	0	0	1	-360	360	;
    1042	1017	0.001919	0.012669	0	376	0	0	0	0	1	-360	360	;
    8	220	0.002659	0.02	0	0	0	0	0	0	1	-360	360	;
    8	529	0.003031	0.02343	0	472	0	0	0	0	1	-360	360	;
    904	703	0.01176	0.059159	0	300	0	0	0	0	1	-360	360	;
    904	1210	0.002469	0.017531	0	395	0	0	0	0	1	-360	360	;
    904	333	0.000669	0.005729	0	0	0	0	0	0	1	-360	360	;
    1197	1223	0.000781	0.00876	0	281	0	0	0	0	1	-360	360	;
    1197	803	0.00062	0.00482	0	453	0	0	0	0	1	-360	360	;
    1197	1113	0.001349	0.012599	0	433	0	0	0	0	1	-360	360	;
    991	1223	0.000979	0.0082	0	0	0	0	0	0	1	-360	360	;
    991	117	0.008091	0.028831	0	0	0	0	0	0	1	-360	360	;
    991	333	0.000711	0.005969	0	414	0	0	0	0	1	-360	360	;
    601	1124	0.00145	0.00857	0	0	0	0	0	0	1	-360	360	;
    151	159	0.00869	0.03768	0	300	0	0	0	0	1	-360	360	;
    151	457	0.001719	0.00837	0	357	0	0	0	0	1	-360	360	;
    1234	788	0.01582	0.067349	0	338	0	0	0	0	1	-360	360	;
    1234	788	0.01457	0.06469	0	300	0	0	0	0	1	-360	360	;
    1234	681	0.021711	0.090539	0	281	0	0	0	0	1	-360	360	;
    1234	500	0.00019	0.000729	0	300	0	0	0	0	1	-360	360	;
    128	790	0.001271	0.00638	0	300	0	0	0	0	1	-360	360	;
    125	950	3.90E-05	0.0002	0	300	0	0	0	0	1	-360	360	;
    962	665	0.000281	0.00236	0	529	0	0	0	0	1	-360	360	;
    655	321	0.00019	0.00329	0	1644	0	0	0	0	1	-360	360	;
    1094	608	0.00035	0.00324	0	0	0	0	0	0	1	-360	360	;
    950	1237	0.00049	0.00349	0	319	0	0	0	0	1	-360	360	;
    950	1237	0.000469	0.00331	0	319	0	0	0	0	1	-360	360	;
    950	242	0.00313	0.01324	0	0	0	0	0	0	1	-360	360	;
    950	1331	0.001031	0.006719	0	376	0	0	0	0	1	-360	360	;
    950	163	0.00038	0.00401	0	0	0	0	0	0	1	-360	360	;
    61	538	0.00037	0.002849	0	395	0	0	0	0	1	-360	360	;
    1223	144	0.00032	0.00256	0	376	0	0	0	0	1	-360	360	;
    1223	19	0.00037	0.00118	0	281	0	0	0	0	1	-360	360	;
    1223	646	0.00068	0.001151	0	0	0	0	0	0	1	-360	360	;
    734	763	0.00168	0.009841	0	395	0	0	0	0	1	-360	360	;
    780	1285	0.000599	0.002401	0	300	0	0	0	0	1	-360	360	;
    1316	2	0.002169	0.00911	0	300	0	0	0	0	1	-360	360	;
    1316	719	0.002849	0.01282	0	357	0	0	0	0	1	-360	360	;
    909	790	0.001229	0.01207	0	453	0	0	0	0	1	-360	360	;
    909	1093	0.001289	0.01089	0	510	0	0	0	0	1	-360	360	;
    1294	241	0.00093	0.01036	0	756	0	0	0	0	1	-360	360	;
    1294	514	0.00083	0.01174	0	723	0	0	0	0	1	-360	360	;
    960	1139	0.00118	0.009469	0	0	0	0	0	0	1	-360	360	;
    960	1139	0.001151	0.009651	0	0	0	0	0	0	1	-360	360	;
    806	1177	0.00101	0.01327	0	1480	0	0	0	0	1	-360	360	;
    913	635	0.00364	0.02486	0	472	0	0	0	0	1	-360	360	;
    1214	710	0.00056	0.00425	0	433	0	0	0	0	1	-360	360	;
    1214	689	0.00369	0.02681	0	433	0	0	0	0	1	-360	360	;
    43	1137	0.000531	0.00276	0	300	0	0	0	0	1	-360	360	;
    364	1137	0.000521	0.00281	0	281	0	0	0	0	1	-360	360	;
    772	1137	0.000419	0.00232	0	0	0	0	0	0	1	-360	360	;
    322	1137	0.000409	0.00237	0	0	0	0	0	0	1	-360	360	;
    1219	1196	0.00014	0.00193	0	1414	0	0	0	0	1	-360	360	;
    390	874	0.003211	0.01481	0	319	0	0	0	0	1	-360	360	;
    170	845	0.00381	0.01175	0	0	0	0	0	0	1	-360	360	;
    170	943	0.003781	0.02676	0	319	0	0	0	0	1	-360	360	;
    346	1247	0.000919	0.005461	0	453	0	0	0	0	1	-360	360	;
    346	1279	0.000271	0.001211	0	281	0	0	0	0	1	-360	360	;
    346	642	0.002229	0.017401	0	472	0	0	0	0	1	-360	360	;
    346	642	0.00243	0.017659	0	510	0	0	0	0	1	-360	360	;
    346	642	0.002531	0.01705	0	491	0	0	0	0	1	-360	360	;
    1277	754	0.012531	0.05451	0	0	0	0	0	0	1	-360	360	;
    853	708	0.00087	0.01212	0	1249	0	0	0	0	1	-360	360	;
    853	122	0.0006	0.00802	0	1611	0	0	0	0	1	-360	360	;
    853	1207	0.00072	0.00667	0	1743	0	0	0	0	1	-360	360	;
    853	310	0.00234	0.02626	0	1315	0	0	0	0	1	-360	360	;
    979	1017	0.00038	0.002969	0	414	0	0	0	0	1	-360	360	;
    1148	591	0.00024	0.00045	0	0	0	0	0	0	1	-360	360	;
    970	591	0.000229	0.000409	0	0	0	0	0	0	1	-360	360	;
    649	591	0.000281	0.000401	0	0	0	0	0	0	1	-360	360	;
    787	829	0.001211	0.005271	0	0	0	0	0	0	1	-360	360	;
    787	45	0.000281	0.00107	0	338	0	0	0	0	1	-360	360	;
    787	978	0.00025	0.001091	0	0	0	0	0	0	1	-360	360	;
    581	288	0.00019	0.00081	0	529	0	0	0	0	1	-360	360	;
    581	288	0.00045	0.00136	0	491	0	0	0	0	1	-360	360	;
    513	67	0.003461	0.023289	0	0	0	0	0	0	1	-360	360	;
    805	1191	0.0013	0.01609	0	1743	0	0	0	0	1	-360	360	;
    805	1191	0.00128	0.0164	0	1611	0	0	0	0	1	-360	360	;
    805	395	0.00089	0.01082	0	1480	0	0	0	0	1	-360	360	;
    805	395	0.00087	0.01102	0	1545	0	0	0	0	1	-360	360	;
    571	1242	0.003349	0.02514	0	433	0	0	0	0	1	-360	360	;
    59	387	0.0003	0.00061	0	0	0	0	0	0	1	-360	360	;
    20	1030	0.000289	0.001211	0	414	0	0	0	0	1	-360	360	;
    1056	1265	0.01301	0.044091	0	338	0	0	0	0	1	-360	360	;
    1056	252	0.02162	0.065969	0	300	0	0	0	0	1	-360	360	;
    1300	41	0.006461	0.05275	0	414	0	0	0	0	1	-360	360	;
    1013	1163	0.0002	0.000271	0	0	0	0	0	0	1	-360	360	;
    494	1163	0.00018	0.00026	0	0	0	0	0	0	1	-360	360	;
    831	252	0.00032	0.00188	0	0	0	0	0	0	1	-360	360	;
    829	1017	0.00105	0.006591	0	376	0	0	0	0	1	-360	360	;
    4	894	0.00013	0.00055	0	0	0	0	0	0	1	-360	360	;
    566	788	0.006151	0.04013	0	529	0	0	0	0	1	-360	360	;
    566	1016	0.007159	0.040591	0	433	0	0	0	0	1	-360	360	;
    334	468	0.00874	0.048461	0	300	0	0	0	0	1	-360	360	;
    334	709	0.004159	0.01606	0	0	0	0	0	0	1	-360	360	;
    334	551	0.002919	0.01912	0	433	0	0	0	0	1	-360	360	;
    41	648	0.00094	0.00394	0	319	0	0	0	0	1	-360	360	;
    41	854	0.000901	0.00395	0	0	0	0	0	0	1	-360	360	;
    41	363	0.003159	0.017789	0	472	0	0	0	0	1	-360	360	;
    41	363	0.002419	0.018331	0	0	0	0	0	0	1	-360	360	;
    41	771	0.00375	0.018281	0	319	0	0	0	0	1	-360	360	;
    477	387	0.00025	0.001031	0	319	0	0	0	0	1	-360	360	;
    698	722	0.00264	0.01238	0	319	0	0	0	0	1	-360	360	;
    698	722	0.001289	0.00795	0	357	0	0	0	0	1	-360	360	;
    698	163	0.00087	0.003081	0	376	0	0	0	0	1	-360	360	;
    1241	767	0.000401	0.00224	0	319	0	0	0	0	1	-360	360	;
    10	34	0.0003	0.00385	0	0	0	0	0	0	1	-360	360	;
    985	113	0.00126	0.008219	0	433	0	0	0	0	1	-360	360	;
    21	754	0.01905	0.055729	0	0	0	0	0	0	1	-360	360	;
    21	533	0.00201	0.00444	0	0	0	0	0	0	1	-360	360	;
    1051	434	0.00101	0.00324	0	0	0	0	0	0	1	-360	360	;
    209	714	0.00105	0.00677	0	1118	0	0	0	0	1	-360	360	;
    209	579	0.00039	0.00502	0	1052	0	0	0	0	1	-360	360	;
    209	834	0.0004	0.00492	0	854	0	0	0	0	1	-360	360	;
    209	608	0.00051	0.00617	0	1249	0	0	0	0	1	-360	360	;
    1100	515	0.0003	0.00314	0	1480	0	0	0	0	1	-360	360	;
    1100	579	0.00051	0.00668	0	1545	0	0	0	0	1	-360	360	;
    1100	834	0.0005	0.00678	0	1677	0	0	0	0	1	-360	360	;
    182	354	0.002909	0.017	0	0	0	0	0	0	1	-360	360	;
    182	165	0.00245	0.011281	0	376	0	0	0	0	1	-360	360	;
    182	731	0.0027	0.01532	0	357	0	0	0	0	1	-360	360	;
    182	731	0.00105	0.011151	0	0	0	0	0	0	1	-360	360	;
    182	580	0.00036	0.002669	0	0	0	0	0	0	1	-360	360	;
    182	68	0.0018	0.011169	0	357	0	0	0	0	1	-360	360	;
    182	448	0.000711	0.007771	0	0	0	0	0	0	1	-360	360	;
    182	1155	0.00036	0.00257	0	0	0	0	0	0	1	-360	360	;
    222	621	0.00201	0.01195	0	510	0	0	0	0	1	-360	360	;
    222	1143	0.001091	0.00731	0	472	0	0	0	0	1	-360	360	;
    222	804	0.00105	0.007591	0	529	0	0	0	0	1	-360	360	;
    222	268	0.00299	0.02256	0	376	0	0	0	0	1	-360	360	;
    457	423	0.00036	0.00288	0	0	0	0	0	0	1	-360	360	;
    725	674	0.00589	0.045599	0	453	0	0	0	0	1	-360	360	;
    725	536	0.00157	0.0127	0	376	0	0	0	0	1	-360	360	;
    725	536	0.00168	0.011969	0	0	0	0	0	0	1	-360	360	;
    725	1152	0.00289	0.021031	0	338	0	0	0	0	1	-360	360	;
    922	156	0.00395	0.025211	0	472	0	0	0	0	1	-360	360	;
    922	1351	0.002771	0.021659	0	376	0	0	0	0	1	-360	360	;
    922	835	0.002979	0.016901	0	453	0	0	0	0	1	-360	360	;
    1226	865	0.007419	0.034021	0	0	0	0	0	0	1	-360	360	;
    770	1007	0.00056	0.00813	0	789	0	0	0	0	1	-360	360	;
    2	265	0.00361	0.015211	0	338	0	0	0	0	1	-360	360	;
    1303	1026	0.000409	0.003331	0	529	0	0	0	0	1	-360	360	;
    994	1270	0.004091	0.019599	0	376	0	0	0	0	1	-360	360	;
    994	971	0.00294	0.012841	0	395	0	0	0	0	1	-360	360	;
    665	830	0.020771	0.080479	0	453	0	0	0	0	1	-360	360	;
    665	287	0.00662	0.0513	0	453	0	0	0	0	1	-360	360	;
    665	258	0.00607	0.04581	0	433	0	0	0	0	1	-360	360	;
    453	156	0.000669	0.0042	0	376	0	0	0	0	1	-360	360	;
    453	1227	0.001271	0.007419	0	376	0	0	0	0	1	-360	360	;
    453	835	0.001599	0.012271	0	472	0	0	0	0	1	-360	360	;
    793	696	0.009599	0.05024	0	319	0	0	0	0	1	-360	360	;
    793	65	0.00149	0.009219	0	338	0	0	0	0	1	-360	360	;
    793	986	0.01488	0.06724	0	300	0	0	0	0	1	-360	360	;
    793	866	0.003599	0.024031	0	319	0	0	0	0	1	-360	360	;
    793	866	0.00519	0.024	0	338	0	0	0	0	1	-360	360	;
    1247	196	0.003461	0.013349	0	300	0	0	0	0	1	-360	360	;
    510	643	0.00105	0.01236	0	0	0	0	0	0	1	-360	360	;
    510	643	0.00199	0.012331	0	395	0	0	0	0	1	-360	360	;
    510	551	0.00711	0.044711	0	338	0	0	0	0	1	-360	360	;
    899	1037	0.006729	0.02543	0	0	0	0	0	0	1	-360	360	;
    1322	1037	0.005771	0.02999	0	0	0	0	0	0	1	-360	360	;
    877	13	0.0048	0.021771	0	0	0	0	0	0	1	-360	360	;
    748	40	0.00286	0.02212	0	433	0	0	0	0	1	-360	360	;
    90	1213	0.00351	0.02175	0	414	0	0	0	0	1	-360	360	;
    90	1016	0.008401	0.0448	0	472	0	0	0	0	1	-360	360	;
    1050	1274	0.0018	0.01187	0	0	0	0	0	0	1	-360	360	;
    1050	1274	0.001831	0.01163	0	0	0	0	0	0	1	-360	360	;
    1243	445	0.00075	0.00538	0	0	0	0	0	0	1	-360	360	;
    951	111	2.00E-05	0.00033	0	0	0	0	0	0	1	-360	360	;
    951	244	1.00E-05	0.00034	0	1710	0	0	0	0	1	-360	360	;
    898	129	0.00023	0.00258	0	723	0	0	0	0	1	-360	360	;
    898	266	0.00023	0.00252	0	657	0	0	0	0	1	-360	360	;
    482	215	0.002031	0.008531	0	0	0	0	0	0	1	-360	360	;
    482	1053	0.005349	0.020789	0	319	0	0	0	0	1	-360	360	;
    431	1144	0.0002	0.00082	0	395	0	0	0	0	1	-360	360	;
    592	1002	0.002091	0.011219	0	0	0	0	0	0	1	-360	360	;
    882	23	0.00262	0.016979	0	433	0	0	0	0	1	-360	360	;
    882	23	0.002669	0.01663	0	491	0	0	0	0	1	-360	360	;
    1279	454	0.00025	0.00118	0	414	0	0	0	0	1	-360	360	;
    223	172	0.00056	0.00715	0	1545	0	0	0	0	1	-360	360	;
    591	564	0.0007	0.00455	0	338	0	0	0	0	1	-360	360	;
    591	392	0.000331	0.001711	0	281	0	0	0	0	1	-360	360	;
    591	392	0.00011	0.000781	0	453	0	0	0	0	1	-360	360	;
    591	1291	0.00111	0.00664	0	338	0	0	0	0	1	-360	360	;
    1096	1191	0.00066	0.00838	0	1447	0	0	0	0	1	-360	360	;
    1096	1191	0.00064	0.00854	0	1447	0	0	0	0	1	-360	360	;
    353	544	0.003091	0.017091	0	472	0	0	0	0	1	-360	360	;
    353	201	0.00643	0.03687	0	529	0	0	0	0	1	-360	360	;
    1292	544	0.00275	0.01937	0	0	0	0	0	0	1	-360	360	;
    1213	866	0.00357	0.021289	0	414	0	0	0	0	1	-360	360	;
    282	1016	0.000289	0.002789	0	0	0	0	0	0	1	-360	360	;
    1145	959	0.002531	0.01345	0	281	0	0	0	0	1	-360	360	;
    687	1123	0.00162	0.012159	0	414	0	0	0	0	1	-360	360	;
    687	1123	0.00262	0.01168	0	319	0	0	0	0	1	-360	360	;
    1281	165	0.00099	0.006081	0	0	0	0	0	0	1	-360	360	;
    1281	176	0.000909	0.005979	0	0	0	0	0	0	1	-360	360	;
    502	49	0.00011	0.0008	0	0	0	0	0	0	1	-360	360	;
    502	1054	0.00011	0.00068	0	0	0	0	0	0	1	-360	360	;
    502	876	0.00207	0.008341	0	395	0	0	0	0	1	-360	360	;
    281	375	0.00019	0.001031	0	0	0	0	0	0	1	-360	360	;
    603	1075	0.014039	0.0667	0	0	0	0	0	0	1	-360	360	;
    467	1092	0.004961	0.03043	0	338	0	0	0	0	1	-360	360	;
    391	851	0.00056	0.003531	0	0	0	0	0	0	1	-360	360	;
    174	642	0.001461	0.00889	0	414	0	0	0	0	1	-360	360	;
    1112	1032	6.00E-05	0.000419	0	395	0	0	0	0	1	-360	360	;
    717	618	0.00139	0.005169	0	0	0	0	0	0	1	-360	360	;
    629	188	0.00069	0.00825	0	657	0	0	0	0	1	-360	360	;
    1037	688	0.004969	0.030781	0	0	0	0	0	0	1	-360	360	;
    1037	1289	0.00012	0.000969	0	491	0	0	0	0	1	-360	360	;
    964	790	0.001091	0.010159	0	472	0	0	0	0	1	-360	360	;
    1180	790	0.000969	0.00887	0	453	0	0	0	0	1	-360	360	;
    658	954	0.00099	0.006789	0	414	0	0	0	0	1	-360	360	;
    1186	1268	0.001031	0.00586	0	281	0	0	0	0	1	-360	360	;
    1086	807	0.00401	0.03345	0	529	0	0	0	0	1	-360	360	;
    505	785	9.10E-05	0.000349	0	0	0	0	0	0	1	-360	360	;
    568	35	0.00125	0.00745	0	491	0	0	0	0	1	-360	360	;
    9	612	0.003711	0.024219	0	414	0	0	0	0	1	-360	360	;
    1191	1007	0.00169	0.02156	0	1578	0	0	0	0	1	-360	360	;
    1191	1007	0.00171	0.02114	0	1677	0	0	0	0	1	-360	360	;
    947	643	0.00088	0.00562	0	433	0	0	0	0	1	-360	360	;
    947	643	0.0008	0.00618	0	472	0	0	0	0	1	-360	360	;
    436	1048	0.00161	0.01014	0	0	0	0	0	0	1	-360	360	;
    596	377	0.00032	0.002031	0	433	0	0	0	0	1	-360	360	;
    596	943	0.00011	0.000659	0	395	0	0	0	0	1	-360	360	;
    284	579	0.00042	0.00505	0	986	0	0	0	0	1	-360	360	;
    284	834	0.00043	0.00494	0	1151	0	0	0	0	1	-360	360	;
    409	731	0.00038	0.000711	0	0	0	0	0	0	1	-360	360	;
    409	731	0.00037	0.000659	0	0	0	0	0	0	1	-360	360	;
    625	241	0.00248	0.03096	0	1743	0	0	0	0	1	-360	360	;
    22	520	0.00375	0.019729	0	395	0	0	0	0	1	-360	360	;
    22	357	0.00518	0.020021	0	338	0	0	0	0	1	-360	360	;
    1157	1328	0.000771	0.003711	0	395	0	0	0	0	1	-360	360	;
    1157	210	0.00076	0.003789	0	357	0	0	0	0	1	-360	360	;
    337	529	0.000781	0.00574	0	0	0	0	0	0	1	-360	360	;
    528	1108	0.00089	0.00562	0	0	0	0	0	0	1	-360	360	;
    293	1237	0.000331	0.001401	0	0	0	0	0	0	1	-360	360	;
    762	1237	0.000401	0.00137	0	0	0	0	0	0	1	-360	360	;
    1158	767	0.00051	0.003349	0	0	0	0	0	0	1	-360	360	;
    302	1333	0.000461	0.00168	0	0	0	0	0	0	1	-360	360	;
    302	1333	0.000469	0.00164	0	0	0	0	0	0	1	-360	360	;
    696	986	0.006081	0.03114	0	357	0	0	0	0	1	-360	360	;
    1095	101	0.005831	0.02218	0	395	0	0	0	0	1	-360	360	;
    1308	509	0.00013	0.000461	0	0	0	0	0	0	1	-360	360	;
    1134	294	0.00013	0.000461	0	0	0	0	0	0	1	-360	360	;
    116	612	0.00262	0.020289	0	414	0	0	0	0	1	-360	360	;
    116	421	0.00164	0.01194	0	453	0	0	0	0	1	-360	360	;
    1075	1340	0.006479	0.02845	0	414	0	0	0	0	1	-360	360	;
    1163	292	0.00294	0.014419	0	395	0	0	0	0	1	-360	360	;
    1163	292	0.00238	0.01463	0	395	0	0	0	0	1	-360	360	;
    1163	254	0.002219	0.00993	0	376	0	0	0	0	1	-360	360	;
    200	335	0.008651	0.04886	0	300	0	0	0	0	1	-360	360	;
    674	1152	0.00464	0.030979	0	0	0	0	0	0	1	-360	360	;
    859	56	0.00092	0.00889	0	1447	0	0	0	0	1	-360	360	;
    859	56	0.00093	0.00869	0	1348	0	0	0	0	1	-360	360	;
    859	266	0.0022	0.03485	0	1578	0	0	0	0	1	-360	360	;
    859	362	0.00074	0.00941	0	1743	0	0	0	0	1	-360	360	;
    859	930	0.00087	0.00884	0	1578	0	0	0	0	1	-360	360	;
    859	251	0.00139	0.01662	0	0	0	0	0	0	1	-360	360	;
    1351	73	0.002781	0.022979	0	300	0	0	0	0	1	-360	360	;
    920	792	0.000521	0.00407	0	529	0	0	0	0	1	-360	360	;
    897	1123	0.008479	0.032841	0	0	0	0	0	0	1	-360	360	;
    369	1091	0.005669	0.02901	0	0	0	0	0	0	1	-360	360	;
    612	419	0.001031	0.004099	0	0	0	0	0	0	1	-360	360	;
    612	1172	0.00301	0.018719	0	376	0	0	0	0	1	-360	360	;
    265	418	0.00257	0.01713	0	338	0	0	0	0	1	-360	360	;
    788	797	0.010461	0.03836	0	0	0	0	0	0	1	-360	360	;
    788	620	0.001719	0.011531	0	414	0	0	0	0	1	-360	360	;
    788	225	9.10E-05	0.00056	0	300	0	0	0	0	1	-360	360	;
    588	583	0.00476	0.025289	0	0	0	0	0	0	1	-360	360	;
    18	224	0.000219	0.00164	0	319	0	0	0	0	1	-360	360	;
    29	1167	0.002159	0.01163	0	0	0	0	0	0	1	-360	360	;
    29	224	0.00295	0.01539	0	300	0	0	0	0	1	-360	360	;
    444	468	0.007789	0.033039	0	300	0	0	0	0	1	-360	360	;
    1067	458	0.00026	0.0013	0	0	0	0	0	0	1	-360	360	;
    939	1309	0.00162	0.013229	0	338	0	0	0	0	1	-360	360	;
    1227	73	0.007919	0.04194	0	338	0	0	0	0	1	-360	360	;
    87	1225	0.001229	0.00401	0	300	0	0	0	0	1	-360	360	;
    761	812	0.008021	0.042831	0	338	0	0	0	0	1	-360	360	;
    959	101	0.007711	0.03006	0	338	0	0	0	0	1	-360	360	;
    1270	103	0.00261	0.015469	0	319	0	0	0	0	1	-360	360	;
    918	225	0.00139	0.00536	0	0	0	0	0	0	1	-360	360	;
    918	225	0.001419	0.00525	0	0	0	0	0	0	1	-360	360	;
    277	1123	0.006289	0.032271	0	0	0	0	0	0	1	-360	360	;
    277	314	0.011031	0.05625	0	0	0	0	0	0	1	-360	360	;
    23	344	0.001841	0.01324	0	472	0	0	0	0	1	-360	360	;
    957	3	0.000599	0.00186	0	453	0	0	0	0	1	-360	360	;
    671	643	0.00036	0.001591	0	433	0	0	0	0	1	-360	360	;
    454	642	0.003849	0.027651	0	453	0	0	0	0	1	-360	360	;
    113	668	0.00186	0.00874	0	491	0	0	0	0	1	-360	360	;
    515	321	0.00025	0.00285	0	1480	0	0	0	0	1	-360	360	;
    165	1155	0.00207	0.008841	0	319	0	0	0	0	1	-360	360	;
    165	176	6.00E-05	0.00039	0	453	0	0	0	0	1	-360	360	;
    1299	722	0.002159	0.008909	0	357	0	0	0	0	1	-360	360	;
    614	176	0.000219	0.00039	0	0	0	0	0	0	1	-360	360	;
    731	387	0.00011	0.000521	0	300	0	0	0	0	1	-360	360	;
    731	387	0.00011	0.00049	0	300	0	0	0	0	1	-360	360	;
    731	68	0.000771	0.003789	0	338	0	0	0	0	1	-360	360	;
    731	448	0.000229	0.002849	0	0	0	0	0	0	1	-360	360	;
    1167	771	0.00445	0.027599	0	0	0	0	0	0	1	-360	360	;
    248	498	0.00218	0.02	0	1381	0	0	0	0	1	-360	360	;
    248	1222	0.00074	0.00865	0	1118	0	0	0	0	1	-360	360	;
    1123	177	0.002531	0.019419	0	300	0	0	0	0	1	-360	360	;
    1123	1171	0.003	0.01631	0	0	0	0	0	0	1	-360	360	;
    1255	496	0.008461	0.025081	0	0	0	0	0	0	1	-360	360	;
    1184	547	0.00382	0.013669	0	395	0	0	0	0	1	-360	360	;
    468	1225	0.002581	0.01814	0	414	0	0	0	0	1	-360	360	;
    976	884	0.00201	0.012219	0	433	0	0	0	0	1	-360	360	;
    1237	651	0.00087	0.001599	0	0	0	0	0	0	1	-360	360	;
    99	768	0.00455	0.02394	0	319	0	0	0	0	1	-360	360	;
    287	867	0.005651	0.041771	0	357	0	0	0	0	1	-360	360	;
    1315	607	0.00069	0.001271	0	0	0	0	0	0	1	-360	360	;
    283	1215	0.00068	0.00269	0	300	0	0	0	0	1	-360	360	;
    283	295	0.00036	0.00261	0	376	0	0	0	0	1	-360	360	;
    283	1198	0.001669	0.012031	0	319	0	0	0	0	1	-360	360	;
    709	551	0.009669	0.03513	0	0	0	0	0	0	1	-360	360	;
    709	1225	0.001099	0.00862	0	0	0	0	0	0	1	-360	360	;
    1168	241	0.0005	0.00711	0	657	0	0	0	0	1	-360	360	;
    971	138	0.003919	0.017781	0	395	0	0	0	0	1	-360	360	;
    971	1309	0.00161	0.019781	0	0	0	0	0	0	1	-360	360	;
    971	103	0.0007	0.01256	0	510	0	0	0	0	1	-360	360	;
    744	792	0.000409	0.0018	0	0	0	0	0	0	1	-360	360	;
    247	590	2.00E-05	0.00043	0	0	0	0	0	0	1	-360	360	;
    1337	590	3.00E-05	0.0004	0	1710	0	0	0	0	1	-360	360	;
    36	1339	0.00968	0.056659	0	357	0	0	0	0	1	-360	360	;
    1172	551	0.003969	0.02925	0	0	0	0	0	0	1	-360	360	;
    845	1309	0.00219	0.01468	0	414	0	0	0	0	1	-360	360	;
    845	1220	0.000401	0.003159	0	376	0	0	0	0	1	-360	360	;
    845	998	0.000531	0.003	0	376	0	0	0	0	1	-360	360	;
    767	1059	0.00136	0.00576	0	376	0	0	0	0	1	-360	360	;
    1274	1309	0.000849	0.006289	0	357	0	0	0	0	1	-360	360	;
    1274	1309	0.000841	0.006409	0	357	0	0	0	0	1	-360	360	;
    1274	1309	0.00045	0.00506	0	0	0	0	0	0	1	-360	360	;
    33	308	0.003669	0.02988	0	395	0	0	0	0	1	-360	360	;
    65	866	0.002	0.01568	0	414	0	0	0	0	1	-360	360	;
    387	312	0.00031	0.0008	0	319	0	0	0	0	1	-360	360	;
    175	768	0.00043	0.00038	0	0	0	0	0	0	1	-360	360	;
    1307	876	0.00043	0.002229	0	0	0	0	0	0	1	-360	360	;
    765	876	0.00049	0.00218	0	0	0	0	0	0	1	-360	360	;
    551	618	0.00282	0.01844	0	529	0	0	0	0	1	-360	360	;
    117	496	0.00462	0.014849	0	0	0	0	0	0	1	-360	360	;
    760	498	0.00263	0.04076	0	1447	0	0	0	0	1	-360	360	;
    520	377	0.01062	0.056719	0	357	0	0	0	0	1	-360	360	;
    280	1188	0.0001	0.00105	0	657	0	0	0	0	1	-360	360	;
    1333	1287	0.00239	0.017341	0	376	0	0	0	0	1	-360	360	;
    523	370	0.001341	0.010581	0	433	0	0	0	0	1	-360	360	;
    523	891	0.00101	0.007599	0	472	0	0	0	0	1	-360	360	;
    48	230	0.00011	0.000289	0	395	0	0	0	0	1	-360	360	;
    1070	1007	0.00146	0.01769	0	0	0	0	0	0	1	-360	360	;
    1070	1007	0.0013	0.02004	0	1644	0	0	0	0	1	-360	360	;
    986	825	0.007909	0.028349	0	319	0	0	0	0	1	-360	360	;
    1081	1240	0.00012	0.00049	0	0	0	0	0	0	1	-360	360	;
    1081	1240	0.00012	0.000479	0	0	0	0	0	0	1	-360	360	;
    1007	54	0.00076	0.01018	0	1513	0	0	0	0	1	-360	360	;
    1007	54	0.0009	0.00865	0	1677	0	0	0	0	1	-360	360	;
    1007	54	0.00096	0.01294	0	1545	0	0	0	0	1	-360	360	;
    1007	54	0.0004	0.00756	0	1611	0	0	0	0	1	-360	360	;
    1007	54	0.00039	0.00771	0	1447	0	0	0	0	1	-360	360	;
    1007	1188	0.00163	0.02291	0	1545	0	0	0	0	1	-360	360	;
    437	466	0.00636	0.03855	0	395	0	0	0	0	1	-360	360	;
    437	466	0.00639	0.03863	0	414	0	0	0	0	1	-360	360	;
    129	251	0.00113	0.01362	0	690	0	0	0	0	1	-360	360	;
    258	119	0.00861	0.05318	0	529	0	0	0	0	1	-360	360	;
    697	728	0.0012	0.004669	0	338	0	0	0	0	1	-360	360	;
    697	1032	0.00018	0.001091	0	414	0	0	0	0	1	-360	360	;
    177	1171	0.001401	0.00612	0	357	0	0	0	0	1	-360	360	;
    15	35	0.00068	0.00387	0	491	0	0	0	0	1	-360	360	;
    846	1242	0.0043	0.033591	0	414	0	0	0	0	1	-360	360	;
    536	807	0.003039	0.01911	0	491	0	0	0	0	1	-360	360	;
    487	17	6.00E-05	0.00111	0	853	0	0	0	0	1	-360	360	;
    1283	713	5.00E-05	0.001091	0	853	0	0	0	0	1	-360	360	;
    351	492	3.90E-05	0.00089	0	853	0	0	0	0	1	-360	360	;
    279	669	3.90E-05	0.000901	0	853	0	0	0	0	1	-360	360	;
    86	668	0.000169	0.00111	0	510	0	0	0	0	1	-360	360	;
    136	722	0.000331	0.0027	0	0	0	0	0	0	1	-360	360	;
    931	292	0.00026	0.00369	0	0	0	0	0	0	1	-360	360	;
    728	1032	0.000341	0.00274	0	0	0	0	0	0	1	-360	360	;
    783	1091	0.00038	0.00506	0	414	0	0	0	0	1	-360	360	;
    377	943	0.00012	0.000831	0	376	0	0	0	0	1	-360	360	;
    158	73	0.003031	0.0123	0	0	0	0	0	0	1	-360	360	;
    710	1133	0.001521	0.00774	0	395	0	0	0	0	1	-360	360	;
    590	450	0.00059	0.00552	0	1611	0	0	0	0	1	-360	360	;
    590	172	0.00053	0.00625	0	1545	0	0	0	0	1	-360	360	;
    876	1273	0.00143	0.01076	0	529	0	0	0	0	1	-360	360	;
    262	1229	0.00056	0.00593	0	0	0	0	0	0	1	-360	360	;
    363	1048	0.00205	0.01461	0	414	0	0	0	0	1	-360	360	;
    314	335	0.01068	0.054521	0	0	0	0	0	0	1	-360	360	;
    1309	1220	0.00194	0.011039	0	433	0	0	0	0	1	-360	360	;
    1309	998	0.00131	0.010099	0	433	0	0	0	0	1	-360	360	;
    1309	445	0.001289	0.014229	0	319	0	0	0	0	1	-360	360	;
    108	481	0.00455	0.027031	0	395	0	0	0	0	1	-360	360	;
    108	495	0.00239	0.01414	0	510	0	0	0	0	1	-360	360	;
    108	1201	0.004039	0.029669	0	491	0	0	0	0	1	-360	360	;
    108	308	0.001099	0.007771	0	529	0	0	0	0	1	-360	360	;
    790	295	0.00082	0.00762	0	414	0	0	0	0	1	-360	360	;
    790	623	0.000719	0.0033	0	0	0	0	0	0	1	-360	360	;
    790	815	0.000599	0.00361	0	300	0	0	0	0	1	-360	360	;
    790	1198	0.000521	0.004039	0	376	0	0	0	0	1	-360	360	;
    790	509	0.000901	0.0088	0	433	0	0	0	0	1	-360	360	;
    1093	1018	0.000781	0.00306	0	0	0	0	0	0	1	-360	360	;
    1093	352	0.000419	0.00399	0	0	0	0	0	0	1	-360	360	;
    1093	294	0.000841	0.009841	0	281	0	0	0	0	1	-360	360	;
    938	891	0.004021	0.03064	0	414	0	0	0	0	1	-360	360	;
    722	392	0.0023	0.009031	0	338	0	0	0	0	1	-360	360	;
    722	392	0.002081	0.009469	0	376	0	0	0	0	1	-360	360	;
    722	814	0.00164	0.008831	0	0	0	0	0	0	1	-360	360	;
    722	1291	0.00094	0.00488	0	319	0	0	0	0	1	-360	360	;
    722	1331	0.000901	0.00551	0	453	0	0	0	0	1	-360	360	;
    722	163	0.00051	0.005961	0	0	0	0	0	0	1	-360	360	;
    292	254	0.00113	0.004349	0	433	0	0	0	0	1	-360	360	;
    210	953	0.002081	0.013031	0	395	0	0	0	0	1	-360	360	;
    109	690	0.00116	0.01438	0	0	0	0	0	0	1	-360	360	;
    1250	707	0.00013	0.001031	0	0	0	0	0	0	1	-360	360	;
    620	78	0.00036	0.002659	0	414	0	0	0	0	1	-360	360	;
    618	792	0.000771	0.004539	0	529	0	0	0	0	1	-360	360	;
    1349	356	0.000695	0.049098	0	0	0	0	0.982143	0	1	-360	360	;
    1349	356	0.000355	0.024893	0	591	0	0	0.93617	0	1	-360	360	;
    16	356	0.000365	0.024372	0	591	0	0	0.979227	0	1	-360	360	;
    471	1128	0.000411	0.023652	0	591	0	0	0.93617	0	1	-360	360	;
    1060	732	0.000386	0.025673	0	591	0	0	0.93617	0	1	-360	360	;
    1060	732	0.000344	0.029336	0	591	0	0	0.93617	0	1	-360	360	;
    112	676	0.000653	0.052104	0	0	0	0	0.982143	0	1	-360	360	;
    112	676	0.000767	0.043531	0	0	0	0	0.982143	0	1	-360	360	;
    511	888	0.000323	0.028314	0	591	0	0	0.93617	0	1	-360	360	;
    511	888	0.000323	0.025999	0	591	0	0	0.93617	0	1	-360	360	;
    511	1058	0.000365	0.025478	0	591	0	0	0.93617	0	1	-360	360	;
    118	914	0.00086	0.039291	0	0	0	0	0.982143	0	1	-360	360	;
    91	249	0.000355	0.026586	0	591	0	0	0.93617	0	1	-360	360	;
    91	249	0.000375	0.026313	0	591	0	0	0.93617	0	1	-360	360	;
    900	484	0.000344	0.023329	0	591	0	0	0.979227	0	1	-360	360	;
    900	484	0.000302	0.026375	0	591	0	0	0.979227	0	1	-360	360	;
    1342	430	0.000788	0.04323	0	0	0	0	0.982143	0	1	-360	360	;
    1342	430	0.000767	0.04407	0	0	0	0	0.982143	0	1	-360	360	;
    194	861	0.000767	0.043562	0	0	0	0	0.982143	0	1	-360	360	;
    194	861	0.000788	0.041281	0	0	0	0	0.982143	0	1	-360	360	;
    194	861	0.000892	0.040524	0	0	0	0	0.982143	0	1	-360	360	;
    479	699	0.000975	0.043562	0	0	0	0	0.982143	0	1	-360	360	;
    479	699	0.000757	0.042649	0	0	0	0	0.982143	0	1	-360	360	;
    784	347	0.000261	0.030762	0	591	0	0	0.93617	0	1	-360	360	;
    784	347	0.000261	0.030088	0	591	0	0	0.93617	0	1	-360	360	;
    746	887	0.000323	0.026447	0	591	0	0	0.979227	0	1	-360	360	;
    746	1286	0.000323	0.026885	0	591	0	0	0.979227	0	1	-360	360	;
    1087	66	0.000323	0.02748	0	591	0	0	0.93617	0	1	-360	360	;
    1087	66	0.000292	0.028158	0	591	0	0	0.93617	0	1	-360	360	;
    66	742	0	0.009197	0	567	0	0	0	0.072386	1	-360	360	;
    813	576	0.000736	0.044526	0	0	0	0	0.982143	0	1	-360	360	;
    416	1330	0.00086	0.039488	0	0	0	0	0.982143	0	1	-360	360	;
    428	944	0.000365	0.024372	0	591	0	0	0.93617	0	1	-360	360	;
    428	944	0.000375	0.023986	0	591	0	0	0.93617	0	1	-360	360	;
    673	1064	0.000386	0.025673	0	591	0	0	0.93617	0	1	-360	360	;
    389	260	0.000809	0.042318	0	0	0	0	0.982143	0	1	-360	360	;
    525	833	0.000705	0.042038	0	0	0	0	0.982143	0	1	-360	360	;
    530	47	0.000334	0.028022	0	591	0	0	0.93617	0	1	-360	360	;
    530	267	0.000353	0.022403	0	591	0	0	0.982143	0	1	-360	360	;
    349	47	0.000313	0.026354	0	591	0	0	0.93617	0	1	-360	360	;
    349	47	0.000323	0.025478	0	591	0	0	0.93617	0	1	-360	360	;
    276	1126	0.000344	0.024622	0	591	0	0	0.979227	0	1	-360	360	;
    14	1126	0.000355	0.024038	0	591	0	0	0.979227	0	1	-360	360	;
    521	1065	0.000881	0.038244	0	0	0	0	0.982143	0	1	-360	360	;
    521	1065	0.000757	0.040959	0	0	0	0	0.982143	0	1	-360	360	;
    461	306	0.000354	0.028765	0	591	0	0	0.93617	0	1	-360	360	;
    903	306	0.000354	0.027114	0	591	0	0	0.93617	0	1	-360	360	;
    319	306	0.000695	0.04748	0	0	0	0	0.982143	0	1	-360	360	;
    693	236	0.000323	0.028314	0	591	0	0	0.93617	0	1	-360	360	;
    693	236	0.000323	0.026354	0	591	0	0	0.93617	0	1	-360	360	;
    693	236	0.000323	0.025696	0	591	0	0	0.93617	0	1	-360	360	;
    828	135	0.000355	0.027305	0	591	0	0	0.979227	0	1	-360	360	;
    828	135	0.000355	0.026666	0	591	0	0	0.979227	0	1	-360	360	;
    828	135	0.000923	0.037456	0	0	0	0	0.982143	0	1	-360	360	;
    828	135	0.000788	0.035217	0	0	0	0	0.982143	0	1	-360	360	;
    173	1088	0.000323	0.026739	0	591	0	0	0.93617	0	1	-360	360	;
    173	1088	0.000323	0.02749	0	591	0	0	0.93617	0	1	-360	360	;
    366	810	0.000313	0.027324	0	591	0	0	0.93617	0	1	-360	360	;
    366	810	0.000313	0.028074	0	591	0	0	0.93617	0	1	-360	360	;
    1138	817	0.000601	0.024984	0	0	0	0	0.982143	0	1	-360	360	;
    1138	817	0.000715	0.022797	0	0	0	0	0.982143	0	1	-360	360	;
    1138	817	0.000344	0.024893	0	591	0	0	0.93617	0	1	-360	360	;
    740	1159	0.000365	0.024163	0	591	0	0	0.979227	0	1	-360	360	;
    740	1159	0.000344	0.02385	0	591	0	0	0.979227	0	1	-360	360	;
    745	1077	0.000757	0.040182	0	0	0	0	0.982143	0	1	-360	360	;
    97	567	0.000323	0.028937	0	591	0	0	0.979227	0	1	-360	360	;
    558	1012	0.000354	0.026958	0	591	0	0	0.93617	0	1	-360	360	;
    558	1012	0.000778	0.045656	0	0	0	0	0.982143	0	1	-360	360	;
    558	1012	0.000695	0.048932	0	0	0	0	0.982143	0	1	-360	360	;
    558	1012	0.000302	0.025926	0	591	0	0	0.93617	0	1	-360	360	;
    974	1183	0.000355	0.027328	0	591	0	0	0.93617	0	1	-360	360	;
    974	1183	0.000365	0.027156	0	591	0	0	0.93617	0	1	-360	360	;
    1352	868	0.000355	0.024299	0	591	0	0	0.979227	0	1	-360	360	;
    1165	107	0.000375	0.026313	0	591	0	0	0.93617	0	1	-360	360	;
    1165	107	0.000375	0.025605	0	591	0	0	0.93617	0	1	-360	360	;
    483	218	0.000334	0.026291	0	591	0	0	0.979227	0	1	-360	360	;
    483	218	0.000705	0.046735	0	0	0	0	0.982143	0	1	-360	360	;
    301	619	0.000313	0.026875	0	591	0	0	0.979227	0	1	-360	360	;
    301	619	0.000302	0.027376	0	591	0	0	0.979227	0	1	-360	360	;
    691	756	0.000664	0.044868	0	0	0	0	0.982143	0	1	-360	360	;
    313	756	0.000809	0.044526	0	0	0	0	0.982143	0	1	-360	360	;
    836	821	0.00086	0.034253	0	0	0	0	0.982143	0	1	-360	360	;
    836	821	0.000355	0.024372	0	591	0	0	0.93617	0	1	-360	360	;
    414	216	0.000365	0.023788	0	591	0	0	0.93617	0	1	-360	360	;
    682	1085	0.000375	0.023204	0	591	0	0	0.979227	0	1	-360	360	;
    682	1085	0.000302	0.026593	0	591	0	0	0.979227	0	1	-360	360	;
    255	582	0.000323	0.029256	0	591	0	0	0.93617	0	1	-360	360	;
    255	582	0.000334	0.029986	0	591	0	0	0.93617	0	1	-360	360	;
    255	582	0.000355	0.030979	0	591	0	0	0.93617	0	1	-360	360	;
    371	683	0.000302	0.025707	0	591	0	0	0.93617	0	1	-360	360	;
    371	683	0.000344	0.025405	0	591	0	0	0.93617	0	1	-360	360	;
    456	889	0.00012	0.008908	0	491	0	0	0	-0.072388	1	-360	360	;
    750	1115	0.000365	0.023715	0	591	0	0	0.93617	0	1	-360	360	;
    880	1252	0.000365	0.023517	0	591	0	0	0.979227	0	1	-360	360	;
    880	816	0.000334	0.026812	0	591	0	0	0.979227	0	1	-360	360	;
    1228	1271	0.000695	0.047253	0	0	0	0	0.982143	0	1	-360	360	;
    1099	1271	0.000778	0.043759	0	0	0	0	0.982143	0	1	-360	360	;
    1097	1103	0.000313	0.030636	0	591	0	0	0.93617	0	1	-360	360	;
    1097	1103	0.000313	0.028286	0	591	0	0	0.93617	0	1	-360	360	;
    1097	1103	0.000344	0.028115	0	591	0	0	0.93617	0	1	-360	360	;
    372	211	0.000902	0.039425	0	0	0	0	0.982143	0	1	-360	360	;
    348	1204	0.000355	0.024237	0	591	0	0	0.93617	0	1	-360	360	;
    1253	273	0.000375	0.023986	0	591	0	0	0.93617	0	1	-360	360	;
    1253	273	0.000375	0.023861	0	591	0	0	0.93617	0	1	-360	360	;
    213	72	0.000819	0.04153	0	0	0	0	0.982143	0	1	-360	360	;
    213	72	0.000809	0.042701	0	0	0	0	0.982143	0	1	-360	360	;
    214	404	0.000334	0.028022	0	591	0	0	0.93617	0	1	-360	360	;
    1187	127	0.000632	0.048237	0	0	0	0	0.982143	0	1	-360	360	;
    1187	127	0.000632	0.045159	0	0	0	0	0.982143	0	1	-360	360	;
    1187	127	0.000715	0.044039	0	0	0	0	0.982143	0	1	-360	360	;
    593	983	0.00074	0.044479	0	0	0	0	0.986547	0	1	-360	360	;
    593	611	0.00074	0.043811	0	0	0	0	0.986547	0	1	-360	360	;
    667	305	0.000375	0.02385	0	591	0	0	0.93617	0	1	-360	360	;
    667	305	0.000365	0.023267	0	591	0	0	0.93617	0	1	-360	360	;
    667	305	0.000323	0.026739	0	591	0	0	0.93617	0	1	-360	360	;
    149	1076	0.000684	0.047025	0	0	0	0	0.982143	0	1	-360	360	;
    1327	320	0.000313	0.02748	0	591	0	0	0.93617	0	1	-360	360	;
    946	1224	0.000323	0.028554	0	591	0	0	0.93617	0	1	-360	360	;
    946	1224	0.000302	0.026437	0	591	0	0	0.93617	0	1	-360	360	;
    1029	1105	0.000365	0.025551	0	591	0	0	0.93617	0	1	-360	360	;
    1029	1105	0.000344	0.024893	0	591	0	0	0.93617	0	1	-360	360	;
    1029	1321	0.000375	0.024508	0	591	0	0	0.979227	0	1	-360	360	;
    1001	981	0.000778	0.041157	0	0	0	0	0.982143	0	1	-360	360	;
    1001	981	0.000923	0.03702	0	0	0	0	0.982143	0	1	-360	360	;
    1001	981	0.000302	0.026593	0	591	0	0	0.979227	0	1	-360	360	;
    140	1042	0.000344	0.029667	0	591	0	0	0.93617	0	1	-360	360	;
    140	8	0.000334	0.02748	0	591	0	0	0.93617	0	1	-360	360	;
    779	1042	0.000323	0.030636	0	591	0	0	0.89674	0	1	-360	360	;
    779	8	0.000323	0.028526	0	591	0	0	0.93617	0	1	-360	360	;
    1350	904	0.000344	0.025332	0	591	0	0	0.979227	0	1	-360	360	;
    1350	1197	0.000334	0.024674	0	591	0	0	0.979227	0	1	-360	360	;
    1350	991	0.000344	0.02457	0	591	0	0	0.979227	0	1	-360	360	;
    542	962	0.000365	0.023788	0	591	0	0	0.93617	0	1	-360	360	;
    655	950	0.000365	0.023601	0	591	0	0	0.93617	0	1	-360	360	;
    655	950	0.000344	0.02652	0	591	0	0	0.93617	0	1	-360	360	;
    1094	950	0.000344	0.027272	0	591	0	0	0.93617	0	1	-360	360	;
    1094	950	0.000334	0.027563	0	591	0	0	0.93617	0	1	-360	360	;
    1294	960	0.000313	0.030636	0	591	0	0	0.979227	0	1	-360	360	;
    1294	960	0.000313	0.028286	0	591	0	0	0.979227	0	1	-360	360	;
    806	715	0.000881	0.036803	0	0	0	0	0.982143	0	1	-360	360	;
    806	715	0.000902	0.036668	0	0	0	0	0.982143	0	1	-360	360	;
    806	715	0.000881	0.034014	0	0	0	0	0.982143	0	1	-360	360	;
    805	571	0.000365	0.026027	0	591	0	0	0.93617	0	1	-360	360	;
    805	571	0.000386	0.025673	0	591	0	0	0.93617	0	1	-360	360	;
    1056	672	0.00012	0.011186	0	586	0	0	0	0.084507	1	-360	360	;
    893	10	0.00017	0.006789	0	1216	0	0	0	-0.086984	1	-360	360	;
    893	985	0.000664	0.047107	0	0	0	0	0.982143	0	1	-360	360	;
    209	182	0.000313	0.028314	0	591	0	0	0.93617	0	1	-360	360	;
    209	182	0.000334	0.025707	0	591	0	0	0.93617	0	1	-360	360	;
    209	222	0.000344	0.025478	0	591	0	0	0.93617	0	1	-360	360	;
    1100	222	0.000344	0.027236	0	591	0	0	0.93617	0	1	-360	360	;
    1100	222	0.000375	0.026518	0	591	0	0	0.93617	0	1	-360	360	;
    1004	725	0.000386	0.02646	0	591	0	0	0.93617	0	1	-360	360	;
    770	2	0.000788	0.040317	0	0	0	0	0.982143	0	1	-360	360	;
    1096	69	0.000323	0.025863	0	591	0	0	0.979227	0	1	-360	360	;
    95	653	1.00E-05	0.022863	0	948	0	0	0	0.04898	1	-360	360	;
    629	1037	0.000334	0.030306	0	591	0	0	0.93617	0	1	-360	360	;
    629	1037	0.000302	0.030636	0	591	0	0	0.93617	0	1	-360	360	;
    1086	549	0.00011	0.010476	0	472	0	0	0	-0.06138	1	-360	360	;
    1191	947	0.000344	0.024841	0	591	0	0	0.979227	0	1	-360	360	;
    1191	947	0.000365	0.025029	0	591	0	0	0.979227	0	1	-360	360	;
    1191	947	0.000355	0.024101	0	591	0	0	0.979227	0	1	-360	360	;
    625	22	0.000344	0.02385	0	591	0	0	0.93617	0	1	-360	360	;
    625	22	0.000411	0.02313	0	591	0	0	0.93617	0	1	-360	360	;
    625	22	0.000829	0.042764	0	0	0	0	0.982143	0	1	-360	360	;
    859	1351	0.000705	0.04748	0	0	0	0	0.982143	0	1	-360	360	;
    859	206	0.000323	0.029986	0	591	0	0	0.93617	0	1	-360	360	;
    859	206	0.000302	0.029952	0	591	0	0	0.93617	0	1	-360	360	;
    1196	788	0.000746	0.041064	0	0	0	0	0.982143	0	1	-360	360	;
    1196	788	0.000881	0.042214	0	0	0	0	0.982143	0	1	-360	360	;
    345	1169	0.00086	0.041209	0	0	0	0	0.982143	0	1	-360	360	;
    345	1169	0.000912	0.038669	0	0	0	0	0.982143	0	1	-360	360	;
    1177	23	0.000375	0.026244	0	591	0	0	0.979227	0	1	-360	360	;
    1177	23	0.000375	0.025457	0	591	0	0	0.979227	0	1	-360	360	;
    515	165	0.000302	0.029096	0	591	0	0	0.93617	0	1	-360	360	;
    708	325	0.000302	0.029667	0	591	0	0	0.93617	0	1	-360	360	;
    248	1123	0.000334	0.027563	0	591	0	0	0.979227	0	1	-360	360	;
    248	1123	0.000323	0.028074	0	591	0	0	0.979227	0	1	-360	360	;
    122	1184	0.000736	0.041064	0	0	0	0	0.982143	0	1	-360	360	;
    1207	1184	0.001234	0.040109	0	0	0	0	0.982143	0	1	-360	360	;
    1207	1184	0.000757	0.043209	0	0	0	0	0.982143	0	1	-360	360	;
    1168	971	0.000323	0.026586	0	854	0	0	0.93617	0	1	-360	360	;
    636	36	0.000788	0.040296	0	0	0	0	0.982143	0	1	-360	360	;
    636	36	0.000912	0.040514	0	0	0	0	0.982143	0	1	-360	360	;
    937	523	0.000798	0.042183	0	0	0	0	0.982143	0	1	-360	360	;
    937	523	0.000778	0.043147	0	0	0	0	0.982143	0	1	-360	360	;
    1070	642	0.000323	0.027793	0	591	0	0	0.93617	0	1	-360	360	;
    1070	642	0.000302	0.027918	0	591	0	0	0.93617	0	1	-360	360	;
    1070	642	0.000302	0.025926	0	591	0	0	0.93617	0	1	-360	360	;
    1007	437	0.000344	0.024956	0	591	0	0	0.979227	0	1	-360	360	;
    1007	437	0.000355	0.024435	0	591	0	0	0.979227	0	1	-360	360	;
    579	40	0.000386	0.026392	0	591	0	0	0.93617	0	1	-360	360	;
    834	40	0.000365	0.025525	0	591	0	0	0.93617	0	1	-360	360	;
    251	15	0.000344	0.029986	0	591	0	0	0.93617	0	1	-360	360	;
    251	15	0.000323	0.029838	0	591	0	0	0.93617	0	1	-360	360	;
    395	846	0.000323	0.02748	0	591	0	0	0.93617	0	1	-360	360	;
    395	846	0.000313	0.028001	0	591	0	0	0.93617	0	1	-360	360	;
    54	487	0.000179	0.012988	0	1151	0	0	0.990991	0	1	-360	360	;
    54	1283	0.000198	0.012724	0	1151	0	0	0.990991	0	1	-360	360	;
    54	351	0.000207	0.012469	0	1151	0	0	0.990991	0	1	-360	360	;
    54	279	0.000207	0.012206	0	1151	0	0	0.990991	0	1	-360	360	;
    54	506	0.000217	0.012912	0	1151	0	0	0.990991	0	1	-360	360	;
    54	827	0.000217	0.012627	0	1151	0	0	0.990991	0	1	-360	360	;
    54	464	0.000198	0.014317	0	1151	0	0	0.990991	0	1	-360	360	;
    54	464	0.000189	0.014592	0	1151	0	0	0.990991	0	1	-360	360	;
    54	1142	0.000354	0.02725	0	591	0	0	0.979227	0	1	-360	360	;
    131	1231	0.000628	0.042428	0	0	0	0	1.009174	0	1	-360	360	;
    131	1231	0.000726	0.044039	0	0	0	0	0.982143	0	1	-360	360	;
    535	865	0.000365	0.024893	0	591	0	0	0.979227	0	1	-360	360	;
    535	865	0.000438	0.02457	0	591	0	0	0.979227	0	1	-360	360	;
    535	865	0.000365	0.023986	0	591	0	0	0.979227	0	1	-360	360	;
    1046	866	0.000375	0.023267	0	591	0	0	0.979227	0	1	-360	360	;
    1046	866	0.000323	0.026375	0	591	0	0	0.93617	0	1	-360	360	;
    262	363	0.000334	0.029735	0	591	0	0	0.93617	0	1	-360	360	;
    262	363	0.000313	0.030237	0	591	0	0	0.93617	0	1	-360	360	;
    498	314	0.000767	0.044049	0	0	0	0	0.982143	0	1	-360	360	;
    498	314	0.000302	0.026072	0	591	0	0	0.93617	0	1	-360	360	;
    498	314	0.00085	0.039892	0	0	0	0	0.982143	0	1	-360	360	;
    514	1309	0.000344	0.024956	0	591	0	0	0.979227	0	1	-360	360	;
    1293	1309	0.000334	0.026666	0	591	0	0	0.93617	0	1	-360	360	;
    310	108	0.000365	0.023788	0	591	0	0	0.93617	0	1	-360	360	;
    310	108	0.000365	0.023465	0	591	0	0	0.93617	0	1	-360	360	;
    34	219	0.000334	0.026447	0	591	0	0	0.93617	0	1	-360	360	;
    1208	790	0.000323	0.027042	0	591	0	0	0.93617	0	1	-360	360	;
    1208	790	0.000313	0.02748	0	591	0	0	0.93617	0	1	-360	360	;
    1208	790	0.000302	0.028314	0	591	0	0	0.93617	0	1	-360	360	;
    1208	1093	0.000323	0.025853	0	591	0	0	0.93617	0	1	-360	360	;
    1208	1093	0.000365	0.026197	0	591	0	0	0.93617	0	1	-360	360	;
    1208	1093	0.000365	0.025165	0	591	0	0	0.93617	0	1	-360	360	;
    608	722	0.000355	0.024237	0	591	0	0	0.979227	0	1	-360	360	;
    608	292	0.000375	0.024247	0	591	0	0	0.93617	0	1	-360	360	;
    321	722	0.000365	0.023267	0	591	0	0	0.979227	0	1	-360	360	;
    321	292	0.000342	0.023139	0	591	0	0	0.982143	0	1	-360	360	;
    239	1034	0.000344	0.026666	0	591	0	0	0.979227	0	1	-360	360	;
    239	88	0.000334	0.027021	0	591	0	0	0.93617	0	1	-360	360	;
    109	1034	0.000302	0.027615	0	591	0	0	0.979227	0	1	-360	360	;
    109	88	0.000313	0.026135	0	591	0	0	0.93617	0	1	-360	360	;
    690	1273	0.000365	0.025905	0	591	0	0	0.93617	0	1	-360	360	;
    690	1273	0.000355	0.025238	0	591	0	0	0.93617	0	1	-360	360	;
    429	639	0.000334	0.026814	0	591	0	0	0.93617	0	1	-360	360	;
];

%%-----  OPF Data  -----%%
% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    2	0	0	2	0	0	;
    % Dispatchable loads
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
    2	0	0	2	1.00E+06	0	;
];


%%-----  Reserve Data  -----%%
% reserve zones, element i, j is 1 if gen j is in zone i, 0 otherwise
%%%%%%%%%% Temporary settings %%%%%%%%%%%%%%%%
mpc.reserves.zones = zeros(num_zones, length(mpc.gen));

% reserve requirements for each zone in MW
mpc.reserves.req = zeros(num_zones, 1);

% reserve costs in $/MW for each gen that belongs to at least 1 zone
% (same order as gens, but skipping any gen that does not belong to any zone)
% mpc.reserves.cost  = [	5;	5;	21;	];
% mpc.reserves.cost  = [	5;	5;	16.25;	];
% mpc.reserves.cost  = [	0;	0;	11.25;	];
mpc.reserves.cost  = 0;

% OPTIONAL max reserve quantities for each gen that belongs to at least 1 zone
% (same order as gens, but skipping any gen that does not belong to any zone)
% mpc.reserves.qty   = 50*ones(54, 1);
mpc.reserves.qty   = 0;

end
