function mpc = PowerGrid(num_zones)
%CASE2848RTE  AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage transmission network.
%   Part of this data was sampled in the offline platform of iTesla project.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%   Contacts:
%     Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici
%     Primary contact for this file: Jean Maeght
%     firstname.lastname@rte-france.com
%     Reseau de Transport d'Electricite (French Transmission System Operator)
%     R&D Division, Paris La Defense
%
%   Modifications:
%     v2 - 2019-06-05 - Generator has been added at slack bus.
%
%   June 5th, 2019

%   MATPOWER
%   Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
% system MVA base
mpc.baseMVA = 100;

% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
    1	1	20.6	0	0	0	1	1.05470451	-6.36026061	63	1	1.06349	0.936508	;
2	1	20.9	17.2	0	0	1	1.02159805	-10.0314743	225	1	1.08889	0.888889	;
3	1	0	0	0	0	1	1.05588778	-3.06269451	380	1	1.10263	1	;
4	1	0	0	0	0	1	1.03948873	-12.6263397	63	1	1.07937	0.920635	;
5	1	0.4	0.1	0	0	1	0.940804175	-6.95718171	45	1	1	0.888889	;
6	1	-2.3	-20.6	0	0	1	0.941885188	-6.97237088	45	1	1	0.888889	;
7	1	110.5	-25.5	0	0	1	1.05055953	-2.81195782	225	1	1.08444	1	;
8	1	44.7	1.5	0	0	1	1.0071444	-12.4478352	63	1	1.06349	0.968254	;
9	1	0	0	0	-21	1	1.04132742	-4.20175523	20	1	1.2	0.8	;
10	1	0	0	0	0	1	1.05503926	-6.89751672	150	1	1.10667	0.9	;
11	1	31.7	-8.7	0	0	1	1.05818138	-7.16161201	225	1	1.08889	0.933333	;
12	1	0	0	0	0	1	1.06222639	-4.24366423	380	1	1.10526	1	;
13	1	0	0	0	0	1	1.03414703	-9.76584244	225	1	1.09067	1	;
14	1	-4.1	3.7	0	0	1	1.0215438	-9.38943925	63	1	1.06349	0.936508	;
15	1	9	-3.3	0	0	1	1.04614056	-8.39002618	63	1	1.06349	0.936508	;
16	1	120	6.3	0	0	1	1.06403453	-8.65058577	225	1	1.08889	0.933333	;
17	1	35	6.9	0	0	1	1.02935099	-12.4430446	225	1	1.08889	1	;
18	1	45	13.4	0	0	1	1.0075651	-9.91263869	225	1	1.08962	1	;
19	2	0	0	0	0	1	1.049	-8.246157	63	1	1.08661	0.920635	;
20	1	77.3	29.1	0	0	1	1.02929559	-12.4534553	225	1	1.08889	1	;
21	1	48.4	4	0	0	1	1.02562416	-6.46141759	225	1	1.08889	0.888889	;
22	1	4.6	-11.4	0	0	1	1.09924094	-10.8960451	63	1	1.07249	0.936508	;
23	1	33.3	-5.7	0	0	1	1.0301766	-9.27643904	63	1	1.06349	0.936508	;
24	1	0	0	0	0	1	1.03910213	-6.68968647	225	1	1.08889	1	;
25	1	18	5.6	0	0	1	1.02598542	-6.49866255	225	1	1.08889	0.888889	;
26	1	1	-8	0	0	1	1.06325955	-1.70151189	225	1	1.09649	0.986667	;
27	1	22	-5.6	0	0	1	1.05527933	-8.77731848	63	1	1.06349	0.936508	;
28	1	-2.1	-0.1	0	0	1	1.01993061	-10.9621246	225	1	1.08889	1	;
29	1	7.1	-2.6	0	0	1	1.03819592	-8.39782087	63	1	1.06349	0.936508	;
30	1	3.5	-40	0	0	1	1.03258071	-10.6681728	225	1	1.08889	1	;
31	1	7.7	-1.8	0	0	1	1.04938692	-6.3603325	63	1	1.07211	0.936508	;
32	1	12.1	2.1	0	0	1	1.04250787	-8.31281305	63	1	1.06349	0.936508	;
33	1	2.4	-0.4	0	0	1	0.940485632	-7.25819904	45	1	1	0.888889	;
34	1	0	0	0	0	1	0.940865068	-6.95267473	45	1	1	0.888889	;
35	1	26	0.1	0	0	1	1.03234966	-13.0968693	63	1	1.06349	0.968254	;
36	1	0.7	-4.1	0	0	1	0.988075344	-9.71068641	45	1	1	0.888889	;
37	1	9.3	-5.3	0	0	1	1.04678026	-7.87153815	63	1	1.06349	0.936508	;
38	1	78.4	-4.8	0	0	1	1.05160168	-6.13328797	225	1	1.08934	0.986667	;
39	1	25.1	-3.3	0	0	1	1.03063944	-8.10910456	225	1	1.08889	0.888889	;
40	1	80.4	7.4	0	0	1	1.06101612	-20.3127254	225	1	1.08444	1	;
41	1	37.8	2.9	0	0	1	1.05037433	-6.38658783	63	1	1.0637	0.936508	;
42	1	0	0	0	0	1	1.05574253	-5.20380665	225	1	1.08889	0.933333	;
43	1	29	-10	0	0	1	1.03096413	-13.3440235	63	1	1.06349	0.968254	;
44	1	97.4	-3	0	0	1	1.02760856	-8.13451475	225	1	1.08889	1	;
45	1	0	0	0	0	1	1.05587689	-3.05334806	380	1	1.10526	1	;
46	1	21.3	-2.6	0	0	1	1.03304321	-5.13913852	63	1	1.06606	0.936508	;
47	1	-0.3	0.8	0	0	1	1.05369464	-6.66317717	63	1	1.06735	0.936508	;
48	1	11.6	3.2	0	0	1	1.0303725	-6.10178718	63	1	1.06349	0.968254	;
49	1	0	0	0	0	1	1.05751774	-5.77466491	225	1	1.08444	1	;
50	1	66.6	0	0	0	1	1.04138928	-9.34301151	225	1	1.08444	1	;
51	1	0	0	0	0	1	1.02965965	-12.3109268	225	1	1.08889	1	;
52	2	7.9	-4.7	0	0	1	1.05	-9.86414774	63	1	1.06349	0.968254	;
53	1	0	0	0	0	1	1.06856453	-8.92739903	150	1	1.08	0.966667	;
54	1	40.5	8.5	0	0	1	1.01750681	-22.5640563	225	1	1.09459	1	;
55	1	0	0	0	0	1	1.02812553	-20.2896436	380	1	1.10526	1	;
56	1	80.2	-7.7	0	0	1	1.05169697	-9.38998454	225	1	1.08889	0.986667	;
57	1	0	0	0	-64	1	1.02139829	-6.61396329	20	1	1.2	0.8	;
58	1	35.3	-9.2	0	0	1	1.02572051	-6.37982103	225	1	1.08889	0.968889	;
59	1	58.9	2.6	0	0	1	1.02923842	-5.15337783	380	1	1.10526	1	;
60	1	5.5	1.7	0	0	1	1.05015512	-7.76189029	63	1	1.06349	0.936508	;
61	1	0.6	0.7	0	0	1	0.999480934	-13.640044	63	1	1.06349	0.968254	;
62	1	28.6	4.1	0	0	1	0.999689018	-13.6374304	63	1	1.06349	0.968254	;
63	1	39.6	9.4	0	0	1	1.06725685	-5.84543649	225	1	1.08889	0.933333	;
64	1	0	0	0	0	1	0.999663036	-14.9116454	63	1	1.06349	0.968254	;
65	1	12.5	-6.5	0	0	1	0.997367849	-6.30218084	45	1	1	0.888889	;
66	1	0.4	3.2	0	0	1	1.0310041	-7.7303186	225	1	1.08889	0.888889	;
67	1	4.2	-2.2	0	0	1	1.03362169	-16.0862093	20	1	1.2	0.8	;
68	1	139.3	4.7	0	0	1	1.03360711	-16.084233	225	1	1.08685	1	;
69	1	83.7	-8.3	0	0	1	1.034954	-11.8072494	225	1	1.08889	1	;
70	2	0	0	0	0	1	1.079	-9.57327967	150	1	1.10885	0.9	;
71	1	0	0	0	0	1	1.02511353	-10.801354	225	1	1.08889	1	;
72	1	0	0	0	-80	1	1.02511209	-10.8013459	225	1	1.08889	1	;
73	1	15.2	5.4	0	0	1	1.03893454	-5.27223942	63	1	1.06349	0.936508	;
74	2	0	0	0	0	1	0.953	-5.60214855	45	1	1	0.888889	;
75	1	5.7	-1.3	0	0	1	1.04829988	-9.04774903	63	1	1.08481	0.920635	;
76	1	7.8	5.8	0	0	1	1.02659198	-8.46669539	225	1	1.08889	1	;
77	1	14	-4.6	0	0	1	1.02059953	-23.2891822	63	1	1.07937	0.920635	;
78	1	7.1	-2.3	0	0	1	1.05709923	-10.2916878	63	1	1.08744	0.920635	;
79	1	0	0	0	0	1	1.05316553	-11.9798632	225	1	1.08889	1	;
80	1	59.6	24	0	0	1	1.03021446	-8.29389364	225	1	1.08889	0.888889	;
81	1	27.8	-7.5	0	0	1	1.01336719	-17.7847619	63	1	1.06349	0.967399	;
82	1	61.1	-4.5	0	0	1	1.00899018	-6.86088938	225	1	1.08889	0.968889	;
83	1	0	0	0	0	1	1.00582323	-4.80208979	380	1	1.10526	1	;
84	1	31.8	1	0	0	1	1.01449967	-15.6928268	63	1	1.06349	0.968254	;
85	1	22.8	-0.9	0	0	1	1.02594104	-7.92848984	63	1	1.06349	0.968254	;
86	1	2.1	0.8	0	0	1	1.01573779	-10.8697023	63	1	1.06349	0.968254	;
87	1	30.5	6.3	0	0	1	0.995988807	-8.9710933	63	1	1.06349	0.968254	;
88	1	0	0	0	0	1	1.040345	-8.81928779	225	1	1.08444	1	;
89	1	89.3	-15.7	0	0	1	1.03589901	-12.9847819	225	1	1.08889	1	;
90	1	6.4	-11.6	0	0	1	1.0773422	-4.35184814	225	1	1.09041	0.933333	;
91	2	0	0	0	0	1	1.078	-9.67303839	150	1	1.10907	0.9	;
92	1	37.7	57.2	0	0	1	1.03370721	-7.579802	225	1	1.08444	1	;
93	1	0	0	0	0	1	1.03512475	-7.90435919	225	1	1.08889	0.977778	;
94	1	9	0.8	0	0	1	1.04308726	-6.05919942	225	1	1.08889	0.888889	;
95	1	35.8	4.5	0	0	1	1.00116437	-14.57533	63	1	1.06349	0.968254	;
96	1	16.5	-8.7	0	0	1	1.05435999	-7.28660136	225	1	1.08889	0.933333	;
97	1	28.6	5	0	0	1	1.03406228	-9.82270804	225	1	1.08889	1	;
98	1	7.3	-5.1	0	0	1	1.05230707	-12.2736164	225	1	1.08889	1	;
99	1	6.4	2.5	0	0	1	1.0477396	-5.78079344	225	1	1.08889	0.986667	;
100	1	0	0	0	0	1	1.03543967	-7.59799652	225	1	1.08889	0.888889	;
101	1	0	0	0	0	1	1.0354284	-5.85418481	380	1	1.10526	1	;
102	1	45.6	7	0	0	1	1.02012385	-11.1249232	225	1	1.08889	1	;
103	1	10.1	-0.9	0	0	1	1.02240628	-11.7394734	63	1	1.07937	0.920635	;
104	1	0	0	0	0	1	1.05453368	-6.30318143	225	1	1.08889	0.977778	;
105	1	8.4	3.5	0	0	1	1.03341873	-9.33683254	63	1	1.06349	0.968254	;
106	1	39.7	-6.4	0	0	1	1.05327278	-6.84719521	225	1	1.08444	1	;
107	1	0	0	0	0	1	1.04505982	-5.67696448	225	1	1.08444	1	;
108	1	0	0	0	0	1	1.04245389	0.658976821	380	1	1.10263	1	;
109	1	62.2	-16.1	0	0	1	1.0449323	-5.74055895	225	1	1.08444	1	;
110	1	2.2	-1	0	0	1	1.00833098	-9.79513081	225	1	1.09035	1	;
111	1	5	-3.8	0	0	1	1.05835537	-2.9554883	225	1	1.08889	0.888889	;
112	1	30	0	0	0	1	1.0458544	-8.537789	63	1	1.06349	0.936508	;
113	1	11.7	1.8	0	0	1	1.02989719	-7.47988769	225	1	1.08889	0.888889	;
114	1	51.9	15.9	0	0	1	1.00893367	-7.47468297	225	1	1.08889	0.888889	;
115	1	2.6	0.2	0	0	1	1.04056825	-7.77992158	63	1	1.06349	0.968254	;
116	1	38	3.1	0	0	1	1.00631183	-25.3303958	63	1	1.07937	0.920635	;
117	1	24	-7.3	0	0	1	1.027299	-15.3864117	63	1	1.06349	0.968254	;
118	2	0	0	0	0	1	1.038	-6.16337145	63	1	1.06863	0.936508	;
119	1	8	2.5	0	0	1	1.03115825	-18.4930713	63	1	1.06349	0.968254	;
120	1	77.1	-3.9	0	0	1	1.02568006	-7.97134302	225	1	1.08889	1	;
121	1	21.2	4.4	0	0	1	1.03854288	-13.8649462	63	1	1.07937	0.920635	;
122	2	0	-4.6	0	0	1	1.047	-10.0473018	63	1	1.08203	0.920635	;
123	1	0	0	0	0	1	1.03627903	-18.561608	63	1	1.07937	0.920635	;
124	1	0	0	0	0	1	1.01319228	-12.8327281	225	1	1.08889	1	;
125	1	0	0	0	0	1	1.05062871	-12.8751284	380	1	1.10526	1	;
126	1	17.1	1.5	0	0	1	1.0548165	-6.4342118	63	1	1.06349	0.936508	;
127	2	18.2	12.2	0	0	1	1.029	-7.4188605	63	1	1.06349	0.936508	;
128	1	-13.2	16.1	0	0	1	1.0438103	-13.0828949	63	1	1.07937	0.920635	;
129	1	0	0	0	0	1	1.04997009	-11.375814	225	1	1.08889	1	;
130	1	81.2	18.3	0	0	1	1.04787402	-10.5448015	225	1	1.08889	1	;
131	2	9.6	3.3	0	0	1	1.028	-21.4059689	63	1	1.06538	0.968254	;
132	2	0	0	0	0	1	1.042	-15.5753316	150	1	1.08	0.966667	;
133	2	-8.9	-4.4	0	0	1	1.066	-10.8988078	63	1	1.07937	0.920635	;
134	1	-10.6	-2.1	0	0	1	1.03361325	-4.09140552	225	1	1.08889	0.986667	;
135	1	14.1	-3.7	0	0	1	1.01208758	-12.7523015	63	1	1.06349	0.968254	;
136	1	11.3	-2.7	0	0	1	1.07000448	-4.36673714	225	1	1.08444	1	;
137	1	9.4	-2.2	0	0	1	1.0098168	-20.8608447	63	1	1.06349	0.968254	;
138	1	0	0	0	0	1	1.02957315	-2.43049674	380	1	1.10526	1	;
139	1	11.1	4.5	0	0	1	1.02794966	-8.01355421	225	1	1.08889	1	;
140	1	7.2	5.2	0	0	1	1.03527316	-10.5477788	225	1	1.08889	1	;
141	1	20.9	-1.3	0	0	1	1.0156966	-14.3067102	63	1	1.06349	0.968254	;
142	1	33.4	6.5	0	0	1	1.06450753	-11.4790353	150	1	1.1	0.9	;
143	1	61.8	-3.3	0	0	1	1.03168242	-14.3088938	225	1	1.08925	1	;
144	2	0	0	0	0	1	1.02	-10.9841092	225	1	1.08889	1	;
145	1	0	0	0	0	1	1.05726942	-7.25386689	225	1	1.08889	0.933333	;
146	1	0	0	0	0	1	1.06212699	-4.22135461	380	1	1.10526	1	;
147	1	0	0	0	0	1	1.02963817	-12.423694	225	1	1.08889	1	;
148	1	0	0	0	0	1	1.01066159	-5.39373722	225	1	1.08889	0.986667	;
149	1	9.8	4.5	0	0	1	1.02946506	-12.43406	225	1	1.08889	1	;
150	1	0	0	0	0	1	1.06476781	-3.62849011	20	1	1.2	0.8	;
151	1	88.2	-7.1	0	0	1	1.05668343	-3.22112522	225	1	1.08889	0.933333	;
152	1	0	0	0	0	1	1.05807749	-1.38344872	380	1	1.10526	1	;
153	1	23.8	-12.3	0	0	1	1.02642423	-6.35525738	225	1	1.08889	1	;
154	1	18.2	-0.6	0	0	1	1.05933631	-7.56367112	63	1	1.06503	0.936508	;
155	1	0.4	0.2	0	0	1	1.03786549	-9.40822782	63	1	1.06349	0.968254	;
156	1	18.7	-2.5	0	0	1	1.02886987	-15.0271693	63	1	1.07937	0.920635	;
157	1	19.2	-1	0	0	1	1.01435913	-16.3125652	63	1	1.06349	0.968254	;
158	1	4	0.2	0	0	1	1.05293054	-8.69416637	63	1	1.06349	0.936508	;
159	2	0	0	0	0	1	1.063	-15.102627	63	1	1.15	0.8	;
160	1	2.8	3.9	0	0	1	1.03530426	-11.220724	225	1	1.09053	1	;
161	1	0	0	0	0	1	1.03097224	-23.8741599	63	1	1.06349	0.968254	;
162	1	68.7	-27.8	0	0	1	1.04298945	-15.2894298	225	1	1.09791	1	;
163	1	70.9	-7.8	0	0	1	1.03980018	-3.98818151	225	1	1.08889	0.986667	;
164	1	35.7	1.2	0	0	1	1.0138269	-10.9079236	63	1	1.06349	0.968254	;
165	1	66.9	15.7	0	0	1	1.03414515	-9.7605369	225	1	1.09067	1	;
166	1	10.2	-5.9	0	0	1	1.05143246	-8.21379396	63	1	1.06349	0.936508	;
167	1	22.5	-8.3	0	0	1	1.03977254	-11.0520793	63	1	1.06349	0.968254	;
168	1	3.1	1.2	0	0	1	1.04549514	-7.92681615	63	1	1.06822	0.936508	;
169	1	103.9	36.4	0	0	1	1.0279787	-8.48321396	225	1	1.08889	0.924444	;
170	2	0	0	0	0	1	1.03117205	-7.46842751	63	1	1.06349	0.968254	;
171	1	46.9	-16.3	0	0	1	1.05679354	-0.866806167	225	1	1.09616	0.986667	;
172	1	0	0	0	0	1	1.05916881	-0.28973401	380	1	1.10526	1	;
173	1	83.4	-19.9	0	0	1	1.05104139	-13.6865226	225	1	1.08444	1	;
174	1	0	0	0	-64	1	1.00911929	-19.4666264	20	1	1.2	0.8	;
175	1	0	0	0	0	1	0.98594024	-20.9282754	63	1	1.06349	0.960855	;
176	1	0	0	0	0	1	1.05933935	-19.1624772	225	1	1.08444	1	;
177	1	0	0	0	0	1	1.05477538	-16.725398	380	1	1.10263	1	;
178	1	-0.3	-5.1	0	0	1	1.05732887	-3.22758491	225	1	1.08889	0.933333	;
179	1	-0.2	-8.9	0	0	1	0.995614012	-6.48033263	45	1	1.01652	0.888889	;
180	1	0	0	0	0	1	1.05049999	-7.73143509	63	1	1.06349	0.936508	;
181	1	0	0	0	0	1	1.0560569	-5.44756333	225	1	1.08889	0.933333	;
182	2	0	0	0	0	1	1.056	-5.71662703	225	1	1.08889	0.977778	;
183	1	12.8	-5.2	0	0	1	1.03613008	-8.35030045	63	1	1.06349	0.936508	;
184	1	-3.5	-3.5	0	0	1	1.03237097	0.253816362	225	1	1.09862	1	;
185	1	0	0	0	0	1	1.02767291	0.215362838	380	1	1.10526	1	;
186	1	0	0	0	0	1	1.05681566	-0.865700551	225	1	1.09683	0.986667	;
187	1	0	0	0	0	1	1.05905251	-0.21992874	380	1	1.10526	1	;
188	1	8.4	-10.3	0	0	1	1.02956968	-6.56343814	225	1	1.08889	0.968889	;
189	1	34.1	-3.5	0	0	1	1.01018328	-24.5482822	63	1	1.06349	0.968254	;
190	1	29.2	4.5	0	0	1	1.06093648	-20.264053	225	1	1.08444	1	;
191	1	11.4	4.2	0	0	1	1.04148904	-2.42922661	380	1	1.10526	1	;
192	1	0	0	0	0	1	1.04462712	-7.50926826	63	1	1.06349	0.936508	;
193	1	0	0	0	0	1	1.0637091	-4.76954445	225	1	1.08889	0.933333	;
194	1	0	0	0	0	1	1.05644678	-2.04855413	380	1	1.10526	1	;
195	1	3.7	13.7	0	0	1	1.03863902	-6.32659925	63	1	1.06349	0.968254	;
196	1	0	0	0	0	1	1.06479303	-3.48160887	225	1	1.08444	1	;
197	1	152.4	6.2	0	0	1	1.04953137	-2.60802046	225	1	1.08444	1	;
198	1	29.9	3	0	0	1	1.06629546	-5.13765463	225	1	1.08889	0.933333	;
199	1	24.1	-16.4	0	0	1	1.03534237	-11.2197244	225	1	1.09027	1	;
200	1	0	0	0	0	1	1.08132349	-5.12163025	225	1	1.09529	1	;
201	1	36.8	5.3	0	0	1	1.02557445	-7.64636217	225	1	1.08889	1	;
202	1	20.4	-4.2	0	0	1	1.03638185	-8.61147602	225	1	1.08889	1	;
203	1	0	0	0	0	1	1.02744582	-7.67790512	63	1	1.06349	0.968254	;
204	1	0	0	0	0	1	1.06771823	-4.543649	225	1	1.08444	1	;
205	1	6.2	2.7	0	0	1	1.02465185	-14.0882926	63	1	1.06349	0.968254	;
206	1	9.6	1	0	0	1	1.02994058	-19.7366091	63	1	1.07937	0.920635	;
207	1	25.7	-12.7	0	0	1	1.04970843	-8.80808334	63	1	1.06349	0.936508	;
208	1	0	0	0	0	1	1.02059953	-23.2891822	63	1	1.07937	0.920635	;
209	1	26.5	-2.3	0	0	1	1.02597726	-8.52640481	225	1	1.08889	1	;
210	1	0	0	0	0	1	1.05498817	-12.5328861	225	1	1.08444	1	;
211	1	0	0	0	0	1	1.05493329	-12.5392421	225	1	1.08444	1	;
212	1	0	0	0	0	1	1.05364376	-6.10353033	380	1	1.10263	1	;
213	1	1.5	0	0	0	1	1.05129954	-7.00123701	63	1	1.06418	0.936508	;
214	1	101.1	-8.8	0	0	1	1.00928168	-7.46424538	225	1	1.08889	0.888889	;
215	1	0	0	0	0	1	1.03235862	0.253693331	225	1	1.09861	1	;
216	1	0	0	0	0	1	1.02776341	0.17349231	380	1	1.10526	1	;
217	1	17.3	3.3	0	0	1	1.04433201	-7.02045301	225	1	1.08889	0.986667	;
218	2	0	0	0	0	1	1.039	-21.2167958	63	1	1.06349	0.968254	;
219	1	21.6	-6.3	0	0	1	1.02642981	-11.1643807	63	1	1.07937	0.920635	;
220	1	0	0	0	0	1	1.05780953	-10.4524181	225	1	1.08889	1	;
221	1	0	0	0	0	1	1.04009075	-16.9622419	225	1	1.08444	1	;
222	1	60.6	-5.7	0	0	1	1.04008243	-16.9620172	225	1	1.08444	1	;
223	2	0	0	0	0	1	1.05	-3.10214672	20	1	1.2	0.8	;
224	1	0	0	0	0	1	1.05338904	-5.00499669	225	1	1.08889	0.933333	;
225	1	6.2	7.3	0	0	1	1.04243584	-7.06685849	225	1	1.08889	0.986667	;
226	1	0	0	0	0	1	1.07939497	-5.60220368	20	1	1.2	0.8	;
227	1	0	0	0	0	1	1.08080152	-5.32938771	225	1	1.0904	1	;
228	1	0	0	0	0	1	1.07744918	-3.93390992	380	1	1.10526	1	;
229	2	0	0	0	0	1	1.04	-8.31921568	225	1	1.08889	0.933333	;
230	1	11.4	0.6	0	0	1	1.01477754	-10.0653597	63	1	1.06349	0.968254	;
231	1	0	0	0	0	1	1.06706681	-9.05636789	150	1	1.08	0.966667	;
232	1	1.2	-0.9	0	0	1	1.02054122	-10.8244864	225	1	1.08889	1	;
233	2	0	0	0	0	1	1.053	-6.43863149	63	1	1.06349	0.936508	;
234	2	26.3	1.1	0	0	1	1.024	-10.9378292	63	1	1.06349	0.968254	;
235	1	13.4	-0.3	0	0	1	1.05558674	-7.39858081	63	1	1.06349	0.936508	;
236	1	34.2	0.7	0	0	1	1.0092592	-6.7988384	225	1	1.08889	0.888889	;
237	2	0	0	0	0	1	1.075	-4.12756264	380	1	1.10694	1	;
238	1	9.9	3.2	0	0	1	1.02873473	-4.52871233	63	1	1.06721	0.936508	;
239	1	29.3	2	0	0	1	1.04028444	-11.3554527	63	1	1.06349	0.968254	;
240	1	94.1	-4.7	0	0	1	1.02598513	-8.50184921	225	1	1.08889	1	;
241	1	31.6	4.2	0	0	1	1.01961859	-17.8061605	63	1	1.06349	0.968254	;
242	1	20.3	9.9	0	0	1	1.0351867	-4.33448873	225	1	1.08889	0.986667	;
243	1	0	0	0	0	1	1.05054653	-0.241727156	380	1	1.10526	1	;
244	1	6	-0.9	0	0	1	1.04436077	-6.15893854	225	1	1.08889	0.924444	;
245	1	17.4	1.8	0	0	1	1.04953694	-7.88432214	63	1	1.06349	0.936508	;
246	1	9.4	-0.6	0	0	1	1.02428281	-10.3185434	63	1	1.06349	0.936508	;
247	1	4.2	1.9	0	0	1	1.05054589	-9.84468928	225	1	1.08889	0.986667	;
248	1	62.1	20.2	0	0	1	1.03082654	-12.7693363	225	1	1.08684	1	;
249	2	5.5	4.5	0	0	1	0.998	-4.67841383	45	1	1	0.888889	;
250	1	-2.8	-1.5	0	0	1	1.02076418	2.7848227	380	1	1.10263	1	;
251	1	-2.8	-1.4	0	0	1	1.02097428	2.71318749	380	1	1.10263	1	;
252	1	8.3	-7.3	0	0	1	1.0446713	-7.28543031	63	1	1.06754	0.936508	;
253	1	0	0	0	0	1	1.019401	-11.3175033	225	1	1.08889	1	;
254	1	0	0	0	0	1	1.05621234	-6.8525701	225	1	1.08889	0.977778	;
255	1	19.3	-3.2	0	0	1	1.02754964	-6.85362298	225	1	1.08889	0.968889	;
256	2	0	0	0	0	1	1.071	-1.35494023	20	1	1.2	0.8	;
257	1	0	0	0	0	1	1.06806055	-3.36659514	225	1	1.08889	0.933333	;
258	1	50	4.4	0	0	1	1.04016711	-8.83480124	225	1	1.08489	1	;
259	2	13.9	-2.1	0	0	1	0.998	-5.27675839	45	1	1	0.888889	;
260	1	19	1.9	0	0	1	1.04040138	-9.54025427	20	1	1.2	0.8	;
261	1	134	-1.7	0	0	1	1.04043108	-9.53192619	225	1	1.08444	1	;
262	1	15.2	-2.7	0	0	1	1.03208141	-12.1619254	63	1	1.06349	0.968254	;
263	1	0	0	0	0	1	1.05193593	-7.88661894	225	1	1.08889	0.977778	;
264	1	0	0	0	0	1	1.04676319	-3.09106032	225	1	1.08444	1	;
265	1	15.8	-8.1	0	0	1	1.05048796	-8.75063399	63	1	1.06349	0.936508	;
266	1	28.5	3.5	0	0	1	1.00771906	-23.5657649	63	1	1.06349	0.968254	;
267	1	59.2	-3	0	0	1	1.03326164	-9.27054143	225	1	1.08889	0.951111	;
268	2	0	0	0	0	1	1.052	-5.79257238	63	1	1.06349	0.936508	;
269	1	40.2	1.2	0	0	1	1.02576397	-9.8628957	225	1	1.08889	1	;
270	1	15.7	-9.2	0	0	1	1.05014107	-10.0524157	225	1	1.08889	0.986667	;
271	2	0	0	0	0	1	1.054	-5.53838705	63	1	1.06349	0.936508	;
272	2	0	0	0	0	1	1.055	-5.1033394	63	1	1.06349	0.936508	;
273	1	9.7	-2.8	0	0	1	1.05944919	-10.5048792	63	1	1.09138	0.920635	;
274	1	11.5	-2	0	0	1	1.03384331	-7.08209698	63	1	1.06725	0.936508	;
275	1	15.4	-1.6	0	0	1	1.05819832	-19.3389224	225	1	1.08444	1	;
276	1	0	0	0	0	1	1.05575769	-17.5270421	380	1	1.10263	1	;
277	1	32.8	-2.2	0	0	1	1.02759774	-7.98286811	63	1	1.06349	0.968254	;
278	1	54.5	4.4	0	0	1	1.02553794	-10.0223558	225	1	1.08889	1	;
279	2	0	0	0	0	1	1.024	-7.14398985	225	1	1.08889	0.888889	;
280	1	0	0	0	0	1	1.02399801	-7.14489996	225	1	1.08889	0.888889	;
281	2	0	0	0	0	1	1.058	-4.69625945	63	1	1.06349	0.936508	;
282	1	158.8	28.8	0	0	1	1.04311113	-9.70913756	225	1	1.08444	1	;
283	1	0	0	0	0	1	1.04334754	-5.87580615	20	1	1.2	0.8	;
284	1	76.7	12.3	0	0	1	1.04230523	-5.87580615	63	1	1.06349	0.936508	;
285	1	33.8	11.7	0	0	1	1.06147526	-1.60951602	225	1	1.09508	0.986667	;
286	1	67.1	9.9	0	0	1	1.04100576	-9.7566251	225	1	1.08444	1	;
287	2	0	0	0	0	1	1.054	-2.43517818	20	1	1.2	0.8	;
288	1	0	0	0	0	1	1.04798614	-6.0541485	63	1	1.06349	0.936508	;
289	1	0	0	0	0	1	1.05876049	-0.054405821	225	1	1.08889	0.933333	;
290	1	0	0	0	0	1	1.05981742	-0.791171072	380	1	1.10526	1	;
291	1	39.3	1.4	0	0	1	1.04771842	-8.28129393	63	1	1.06349	0.936508	;
292	1	7.2	-1.6	0	0	1	1.03879747	-8.34554145	63	1	1.06349	0.936508	;
293	1	55.3	-9.8	0	0	1	1.0793535	-5.34439522	380	1	1.10526	1	;
294	2	0	0	0	0	1	1.06	2.7194537	20	1	1.2	0.8	;
295	1	0	0	0	0	1	1.06679313	-3.62009595	225	1	1.08889	0.933333	;
296	1	8.3	-6.7	0	0	1	1.02919297	-21.3166001	63	1	1.07937	0.920635	;
297	1	62	20.8	0	0	1	1.03473777	-7.47931236	225	1	1.08444	1	;
298	1	0	-1.1	0	0	1	1.01362663	-20.627668	63	1	1.06349	0.968254	;
299	1	9.6	5.7	0	0	1	1.04178933	-8.92487167	225	1	1.08444	1	;
300	1	11.1	-0.5	0	0	1	1.03305897	-9.64121264	63	1	1.06349	0.968254	;
301	2	0	0	0	0	1	1.03	-6.64247982	63	1	1.06453	0.968254	;
302	1	50.9	4.3	0	0	1	1.03536579	-8.28932109	225	1	1.09106	1	;
303	1	13.1	1.3	0	0	1	1.04137573	-9.67125467	225	1	1.08444	1	;
304	1	1.5	0.8	0	0	1	1.04006117	-6.70756666	150	1	1.10667	0.946667	;
305	1	0	-4.2	0	0	1	1.0354244	-9.36099459	63	1	1.06349	0.968254	;
306	2	1.6	-2.6	0	0	1	1.067	-8.96595787	63	1	1.08891	0.920635	;
307	1	0	0	0	0	1	1.0497472	-14.8135585	225	1	1.08444	1	;
308	1	0	0	0	0	1	1.0547746	-12.2292045	380	1	1.10263	1	;
309	2	0	0	0	0	1	1.035	-18.2480676	63	1	1.07937	0.920635	;
310	2	0	0	0	0	1	0.986	-5.7543617	45	1	1.00087	0.888889	;
311	1	1.2	-1.2	0	0	1	1.03882811	-9.5219531	63	1	1.06349	0.968254	;
312	1	0	0	0	0	1	1.0524413	-11.8557583	63	1	1.07937	0.920635	;
313	1	-0.6	0.1	0	0	1	1.03915236	-9.70574635	63	1	1.06349	0.968254	;
314	1	11.8	-2.1	0	0	1	1.00982622	-23.3264947	63	1	1.06349	0.968254	;
315	1	94.8	-14	0	0	1	1.03819988	-14.7618782	225	1	1.09934	1	;
316	1	0	0	0	0	1	1.02645596	-11.8179558	380	1	1.10526	1	;
317	1	42	-1.2	0	0	1	1.04310728	-6.41747843	225	1	1.08889	0.911111	;
318	1	0	0	0	0	1	1.04265947	-3.09551026	380	1	1.10526	1	;
319	1	19.1	2.6	0	0	1	1.02963028	-12.4257144	225	1	1.08889	1	;
320	1	17.2	-0.6	0	0	1	1.0451015	-6.78959087	225	1	1.08889	0.986667	;
321	2	8.1	-1.1	0	0	1	1.06	-10.759775	63	1	1.07937	0.920635	;
322	1	-0.1	-0.9	0	0	1	1.01681734	-22.7945026	63	1	1.06349	0.968254	;
323	1	29.3	-7.3	0	0	1	1.02411925	-22.1108214	63	1	1.06349	0.968254	;
324	1	22.9	10.7	0	0	1	1.00588009	-11.7036693	63	1	1.06349	0.968254	;
325	1	35.4	-3	0	0	1	1.04998814	-9.32764703	63	1	1.06405	0.968254	;
326	1	16.2	-2.5	0	0	1	1.02613181	-19.2915356	63	1	1.06349	0.968254	;
327	1	0.7	-2.5	0	0	1	1.03197749	-9.28722593	225	1	1.08889	1	;
328	1	0	0	0	0	1	1.0318441	-9.80125787	225	1	1.08889	1	;
329	1	40.6	6.7	0	0	1	1.03002599	-10.1767516	225	1	1.08889	1	;
330	2	5.7	-0.1	0	0	1	1.013	-10.6777533	20	1	1.2	0.8	;
331	1	0	0	0	0	1	1.07184716	-11.9132938	150	1	1.08	0.966667	;
332	1	25.6	1	0	0	1	1.04486399	-11.972416	63	1	1.07937	0.920635	;
333	1	9.4	-1.8	0	0	1	1.04638019	0.623154519	380	1	1.11579	1	;
334	1	25.4	0.5	0	0	1	1.05835758	-0.910648658	380	1	1.11674	1	;
335	1	12.5	-9.7	0	0	1	1.03997556	1.93285176	380	1	1.11579	1	;
336	1	-53.5	-23.1	0	0	1	1.04037761	2.26921196	380	1	1.11587	1	;
337	1	47.2	8.5	0	0	1	1.01966553	-11.0160896	225	1	1.08889	1	;
338	1	0	0	0	0	1	1.0335483	-9.34075673	63	1	1.06349	0.968254	;
339	1	21.4	-2.2	0	0	1	1.03626782	-9.89613693	63	1	1.06349	0.968254	;
340	1	16.2	-2.1	0	0	1	1.0176371	-25.7504265	63	1	1.06349	0.968254	;
341	1	7.9	1.8	0	0	1	0.997830855	-8.98364028	63	1	1.06349	0.968254	;
342	1	0	0	0	-64	1	0.946295016	-12.7175966	20	1	1.2	0.8	;
343	1	0	0	0	0	1	1.03152514	-12.7097513	225	1	1.08889	1	;
344	1	0	0	0	0	1	1.04250968	-11.1232869	380	1	1.10526	1	;
345	1	32.1	5.4	0	0	1	1.06350343	-4.21674435	225	1	1.08889	0.933333	;
346	1	-0.8	-1	0	0	1	1.04781106	-8.2633667	63	1	1.06349	0.936508	;
347	1	81.7	-8.9	0	0	1	1.0371005	-6.21673914	380	1	1.10526	1	;
348	1	11.4	-0.4	0	0	1	1.05573722	-8.26380309	63	1	1.06349	0.936508	;
349	1	20	-8	0	0	1	1.02225974	-23.4858626	63	1	1.07937	0.920635	;
350	1	0	0	0	0	1	1.03399138	-11.6318325	20	1	1.2	0.8	;
351	1	0	0	0	0	1	1.02982757	-10.7825973	225	1	1.08889	1	;
352	1	0	0	0	0	1	1.02987521	-7.45782428	380	1	1.10526	1	;
353	1	78.5	20.8	0	0	1	1.04577361	-5.88502613	225	1	1.08889	0.928889	;
354	1	96.4	-58.1	0	0	1	1.07941472	-5.35052176	380	1	1.10526	1	;
355	1	16.4	-0.7	0	0	1	1.00996187	-12.6027421	63	1	1.06349	0.968254	;
356	1	89.4	3.6	0	0	1	1.04578212	-9.14126135	225	1	1.08444	1	;
357	1	29.3	0.1	0	0	1	1.0638972	-4.05679844	225	1	1.08889	0.933333	;
358	1	0	0	0	0	1	1.04046745	-4.91714563	63	1	1.06349	0.936508	;
359	1	0	0	0	0	1	1.05537939	-1.23670345	380	1	1.10526	1	;
360	1	196.9	18.5	0	0	1	1.04193558	-3.00924111	225	1	1.08444	1	;
361	1	0	0	0	0	1	1.03973605	-1.01148288	380	1	1.10263	1	;
362	2	49.6	25.1	0	0	1	1.036	-7.47059241	20	1	1.2	0.8	;
363	1	0	0	0	0	1	1.0569779	-6.54058357	225	1	1.08889	0.986667	;
364	1	151.7	47.7	0	0	1	1.04264203	-7.13988709	225	1	1.08889	0.986667	;
365	1	0.2	-0.4	0	0	1	1.05050245	-7.73161589	63	1	1.06349	0.936508	;
366	2	0	0	0	0	1	1.055	-4.3197058	63	1	1.06349	0.936508	;
367	1	152.6	-17.6	0	0	1	1.05198846	-1.76827499	380	1	1.10263	1	;
368	1	-3.5	-9.1	0	0	1	1.05431747	-3.4978187	225	1	1.09613	0.986667	;
369	1	0	0	0	0	1	1.05094068	-6.13108548	63	1	1.06349	0.936508	;
370	1	7	-5.3	0	0	1	1.03247264	-7.22940177	63	1	1.06349	0.936508	;
371	1	0.9	-2.6	0	0	1	1.03686128	-7.46393771	225	1	1.08889	1	;
372	1	25.5	-9.3	0	0	1	1.02507306	-10.9083328	225	1	1.08889	1	;
373	1	8.5	-2.6	0	0	1	1.04240576	-6.7361274	63	1	1.06349	0.936508	;
374	1	0	0	0	0	1	1.07167299	-3.48076674	20	1	1.2	0.8	;
375	1	0	0	0	0	1	1.03027494	-4.35892293	63	1	1.06977	0.936508	;
376	1	0	0	0	0	1	1.06171048	-3.01144086	225	1	1.08889	0.933333	;
377	1	0	0	0	0	1	1.05546299	-0.836845399	380	1	1.10526	1	;
378	1	0.3	0	0	0	1	1.03434377	-6.62378076	63	1	1.06349	0.936508	;
379	1	0	0	0	0	1	1.07794645	-5.78078454	225	1	1.09043	1	;
380	1	0	0	0	0	1	1.03811863	-15.8332198	150	1	1.08	0.966667	;
381	1	24.4	3.3	0	0	1	1.03255916	-9.54456953	225	1	1.08889	1	;
382	1	24.8	-1.9	0	0	1	1.06179396	-7.46350171	225	1	1.08889	0.933333	;
383	1	17.8	-0.2	0	0	1	1.04205233	-4.90431659	225	1	1.08444	1	;
384	1	54.6	-5.2	0	0	1	1.02758645	-8.20726582	225	1	1.08889	1	;
385	1	0	0	0	0	1	1.03738439	-6.72914902	20	1	1.2	0.8	;
386	1	96.5	-19.6	0	0	1	1.03896174	-6.25409187	225	1	1.08889	1	;
387	1	0	0	0	0	1	1.03668625	-4.6924382	380	1	1.10526	1	;
388	1	11	-0.9	0	0	1	1.02907041	-4.85817886	63	1	1.06755	0.936508	;
389	1	0	0	0	0	1	1.036779	-4.66184045	380	1	1.10526	1	;
390	1	167.4	3.6	0	0	1	1.04534158	-9.47326285	225	1	1.08444	1	;
391	1	0	0	0	0	1	1.03160304	-5.42029065	380	1	1.10526	1	;
392	1	35.1	4.8	0	0	1	1.03417435	-9.70995062	225	1	1.08889	1	;
393	1	0	0	0	0	1	1.06061597	-2.91974109	380	1	1.10526	1	;
394	1	4.8	-6.6	0	0	1	1.04916628	-8.47447355	63	1	1.06349	0.968254	;
395	1	0	0	0	0	1	1.04228267	0.706399636	380	1	1.10263	1	;
396	1	0	0	0	0	1	1.04231233	0.707095425	380	1	1.10263	1	;
397	1	168.9	-25.7	0	0	1	1.04542892	-9.17242332	225	1	1.08444	1	;
398	1	-30.5	-26.6	0	0	1	1.02995646	3.35850907	380	1	1.11646	1	;
399	1	-8.5	-6	0	0	1	1.03125514	2.73486677	380	1	1.11779	1	;
400	1	28.8	-17.4	0	0	1	1.05796958	-3.77737854	225	1	1.08889	0.888889	;
401	1	0	0	0	0	1	1.01427979	-18.1243824	63	1	1.06349	0.968254	;
402	1	0	0	0	-64	1	0.960919262	-8.45318039	20	1	1.2	0.8	;
403	1	0	0	0	0	1	1.02770333	-7.73433275	225	1	1.08889	1	;
404	1	0	0	0	0	1	1.03127626	-4.90177628	380	1	1.10526	1	;
405	1	89.2	-30.2	0	0	1	1.03240495	-7.85020067	225	1	1.09705	1	;
406	1	27.7	12.5	0	0	1	1.04766817	2.64499568	380	1	1.10263	1	;
407	1	24.9	-10	0	0	1	1.03159935	-4.94086303	63	1	1.06349	0.936508	;
408	1	1.4	-8.2	0	0	1	1.06659208	-6.33996112	225	1	1.09031	0.933333	;
409	1	0	0	0	0	1	1.05113194	-3.92211563	63	1	1.06349	0.936508	;
410	1	49.2	2.6	0	0	1	1.03692381	-7.64802443	225	1	1.08889	1	;
411	1	32.7	5	0	0	1	1.03135249	-8.19364094	225	1	1.08889	0.888889	;
412	1	0	0	0	0	1	1.04932784	-8.58591603	63	1	1.06349	0.936508	;
413	2	0	0	0	0	1	1.051	-3.17678258	20	1	1.2	0.8	;
414	1	0	0	0	0	1	1.06071306	-4.34598021	380	1	1.10526	1	;
415	1	2.5	1.2	0	0	1	1.02796987	-7.33725806	63	1	1.06349	0.968254	;
416	1	134.5	28	0	0	1	1.02268829	-7.02496204	225	1	1.08996	1	;
417	1	9.6	-0.5	0	0	1	1.03139401	-8.78186681	63	1	1.06349	0.968254	;
418	1	40.9	-1.8	0	0	1	1.02516927	-10.8908358	225	1	1.08889	1	;
419	1	10.2	-1.1	0	0	1	1.06353475	-8.99208448	150	1	1.10667	0.9	;
420	1	0	0.5	0	0	1	1.0463875	-6.50569257	63	1	1.06349	0.936508	;
421	2	-4.7	-0.6	0	0	1	1.036	-12.841728	63	1	1.07937	0.920635	;
422	1	0	0.2	0	0	1	1.03851676	-6.3234518	63	1	1.06349	0.968254	;
423	1	79.2	-4.3	0	0	1	1.03151233	-16.1802229	225	1	1.08635	1	;
424	1	18.1	10.8	0	0	1	1.04140438	-7.18323383	225	1	1.08951	0.986667	;
425	1	56.8	-26.8	0	0	1	1.02875505	-10.8156709	225	1	1.08889	1	;
426	1	2.9	-17.7	0	0	1	1.06089731	-5.47139141	225	1	1.08889	0.933333	;
427	1	11.4	2.7	0	0	1	1.04038848	-9.88019585	63	1	1.06349	0.968254	;
428	1	95.8	-10.7	0	0	1	1.04517027	-17.1103295	225	1	1.08444	1	;
429	1	30.3	-2.4	0	0	1	1.04153852	-9.53739598	225	1	1.08444	1	;
430	1	22.5	-3.2	0	0	1	1.07489488	-10.8253539	20	1	1.2	0.8	;
431	1	23.1	3.4	0	0	1	1.06540712	-4.80659573	225	1	1.08889	0.933333	;
432	1	118.2	30.9	0	0	1	1.04852591	-7.98340278	225	1	1.08889	0.933333	;
433	1	24.8	0.6	0	0	1	1.01653876	-22.7905286	63	1	1.06349	0.968254	;
434	1	54.2	10.1	0	0	1	1.03015609	-10.1505048	225	1	1.08889	1	;
435	1	18.3	-1.3	0	0	1	1.02757994	-8.21005092	225	1	1.08889	1	;
436	1	169.8	5.9	0	0	1	1.03573652	-7.70924116	225	1	1.08889	1	;
437	1	0	0	0	0	1	0.952924949	-5.61602049	45	1	1	0.888889	;
438	1	5.1	6.9	0	0	1	1.03204177	-8.07058864	225	1	1.08889	0.888889	;
439	1	205.5	-9.2	0	0	1	1.0430906	-7.78678271	225	1	1.08619	1	;
440	1	-3.6	-0.7	0	0	1	1.04913699	-7.3233016	225	1	1.08444	1	;
441	1	0.6	2.8	0	0	1	1.05801258	-6.65425756	380	1	1.10263	1	;
442	1	5.2	-2.1	0	0	1	1.04125353	-13.0886057	63	1	1.07937	0.920635	;
443	1	0	0	0	0	1	1.06387493	-3.81924148	225	1	1.08889	0.933333	;
444	1	30.9	5.1	0	0	1	1.0341092	-9.81275981	225	1	1.08889	1	;
445	1	100	-1.2	0	-80	1	1.02948343	-12.2612356	225	1	1.08889	1	;
446	1	33.6	-0.2	0	0	1	1.06472148	-7.76445215	225	1	1.08889	0.933333	;
447	1	0	0	0	0	1	1.0698597	-5.51751837	380	1	1.10526	1	;
448	1	1.3	1.9	0	0	1	1.0494664	-7.57567222	225	1	1.08444	1	;
449	1	0	0	0	0	1	1.05806108	-6.68071344	380	1	1.10263	1	;
450	1	94.7	-5.3	0	0	1	1.02791986	-10.1181549	225	1	1.08889	1	;
451	1	25.3	1.3	0	0	1	1.02761914	-10.1933687	225	1	1.08889	1	;
452	1	57.2	3.6	0	0	1	1.05106622	-7.9701142	225	1	1.09127	0.986667	;
453	1	0	0	0	0	1	1.02100577	-17.5104517	63	1	1.06349	0.968254	;
454	1	0	0	0	0	1	1.05189149	-14.9437483	225	1	1.08444	1	;
455	2	0	0	0	0	1	1.077	-5.38402656	225	1	1.09286	1	;
456	2	0	0	0	0	1	1.06	-9.31337602	225	1	1.08889	1	;
457	1	14	-0.1	0	0	1	1.03227286	-13.3833372	63	1	1.07937	0.920635	;
458	1	-0.5	-0.9	0	0	1	1.04764864	-6.74916788	63	1	1.06349	0.968254	;
459	1	0	0	0	0	1	1.05724045	-1.16551514	380	1	1.10263	1	;
460	1	7.1	1.4	0	0	1	1.04015015	-8.01349694	63	1	1.06349	0.936508	;
461	1	7	7.4	0	0	1	1.06208672	-4.29478842	225	1	1.08889	0.933333	;
462	1	49.1	-0.6	0	0	1	1.03062905	-16.6408552	225	1	1.08774	1	;
463	1	0.1	0.7	0	0	1	1.03134473	-9.87142913	63	1	1.06349	0.968254	;
464	1	0	0	0	0	1	1.05780901	-3.89367321	63	1	1.06349	0.936508	;
465	1	0	0	0	0	1	1.06424762	-4.26154244	225	1	1.08889	0.933333	;
466	1	0	0	0	0	1	1.05900711	-1.65621351	380	1	1.10526	1	;
467	1	29.8	-19.9	0	0	1	1.05947876	-8.46699529	225	1	1.08889	0.986667	;
468	1	4.2	-0.4	0	0	1	1.05628218	-8.20516179	63	1	1.06349	0.936508	;
469	1	89.1	1	0	0	1	1.04316144	-8.17276984	225	1	1.08889	0.986667	;
470	1	-5.2	10.3	0	0	1	1.02232591	-6.80848456	150	1	1.1	0.9	;
471	1	13.4	-2.3	0	0	1	1.02929147	-5.1312675	63	1	1.06349	0.936508	;
472	1	51.3	-8.9	0	0	1	1.02998558	-7.87065701	225	1	1.08889	0.933333	;
473	1	0.2	0	0	0	1	1.02492018	-7.43308101	63	1	1.06349	0.968254	;
474	1	0	0	0	-80	1	1.02359652	-4.60214224	20	1	1.2	0.8	;
475	1	35.9	-18.6	0	0	1	1.02935579	-4.33400078	225	1	1.08889	0.986667	;
476	1	0	0	0	0	1	1.0663849	-3.0915742	380	1	1.10526	1	;
477	1	23.4	-9.6	0	0	1	1.04596843	-9.14960434	63	1	1.06349	0.968254	;
478	1	62.3	6.1	0	0	1	1.02458289	-10.967982	225	1	1.08889	1	;
479	1	0	0	0	0	1	1.05854273	-1.80051069	380	1	1.10526	1	;
480	1	33.4	5.2	0	0	1	1.0196739	-11.2793113	225	1	1.08889	1	;
481	1	8.6	1.3	0	0	1	1.0652193	-3.53351758	225	1	1.08444	1	;
482	1	0	0	0	0	1	1.03326886	-8.47878303	225	1	1.08889	0.888889	;
483	1	46.7	21.4	0	0	1	1.0594647	-5.16986368	225	1	1.08889	0.933333	;
484	2	-0.6	0	0	0	1	1.057	-8.06356858	63	1	1.08609	0.920635	;
485	1	0	0	0	0	1	1.05548943	-9.05156066	63	1	1.09501	0.920635	;
486	1	1.8	-0.1	0	0	1	1.06404482	-3.86218128	225	1	1.08444	1	;
487	1	0	0	0	0	1	1.05713687	-1.17641864	380	1	1.10526	1	;
488	1	0	0	0	0	1	1.04601383	-6.36600708	63	1	1.06349	0.968254	;
489	1	9	0.9	0	0	1	1.06878802	-7.74521683	225	1	1.08889	0.933333	;
490	1	21.5	-0.9	0	0	1	1.04494026	-7.0123507	63	1	1.06349	0.936508	;
491	1	0	0	0	0	1	1.07143016	-11.9477649	150	1	1.08	0.966667	;
492	1	0	0	0	0	1	1.03118319	-13.5202697	63	1	1.07937	0.920635	;
493	2	0	0	0	0	1	1.114	-7.46986072	63	1	1.1368	0.920635	;
494	1	0.6	0.9	0	0	1	0.987177783	-9.6869108	45	1	1	0.888889	;
495	1	1.8	-0.5	0	0	1	1.05689078	-7.38049149	63	1	1.06349	0.968254	;
496	1	14.6	1.7	0	0	1	1.03706245	-9.3153723	63	1	1.06349	0.968254	;
497	1	17	-1.9	0	0	1	1.05206497	-7.25246237	225	1	1.08444	1	;
498	2	0	0	0	0	1	0.983	-6.21465425	45	1	1.00014	0.888889	;
499	1	77.9	8.9	0	0	1	1.02984175	-5.88363127	225	1	1.08889	1	;
500	1	0	0	0	0	1	1.02931347	-2.00936091	380	1	1.10526	1	;
501	1	14.3	-1.3	0	0	1	1.04793821	-5.75273469	225	1	1.08889	0.888889	;
502	1	0	0	0	0	1	1.05653369	-5.72391526	225	1	1.08444	1	;
503	1	0	0.1	0	0	1	1.04796065	-6.05338723	63	1	1.06349	0.936508	;
504	1	19	4.5	0	0	1	1.04543596	-6.54222909	225	1	1.08889	0.986667	;
505	1	60	8.7	0	0	1	1.05519572	-1.16962559	225	1	1.09536	0.986667	;
506	1	36.1	-22.8	0	0	1	1.06633538	-5.12514881	225	1	1.08889	0.933333	;
507	2	0	0	0	0	1	1.024	-9.63405476	20	1	1.2	0.8	;
508	1	0	0	0	0	1	1.07159374	-11.9368952	150	1	1.08	0.966667	;
509	1	10.1	-0.5	0	0	1	1.03857259	-7.75967156	63	1	1.06349	0.936508	;
510	1	130.2	-20.2	0	0	1	1.04205815	-4.90244575	225	1	1.08444	1	;
511	1	-10.5	-3.8	0	0	1	1.05345212	-4.33827534	225	1	1.09172	0.906667	;
512	1	0	0	0	0	1	1.03432553	-7.37694778	225	1	1.08889	0.977778	;
513	2	0	0	0	0	1	1.034	-20.9995383	63	1	1.07577	0.968254	;
514	1	41.3	10.8	0	0	1	1.02881953	-12.5090136	225	1	1.08889	1	;
515	1	35.7	10.3	0	0	1	1.02471017	-7.42738961	63	1	1.06349	0.968254	;
516	1	87.8	19	0	0	1	1.02001955	-11.1141179	225	1	1.08889	1	;
517	1	4.9	4.7	0	0	1	1.04498842	-8.32256214	63	1	1.0705	0.936508	;
518	1	29.9	-6.7	0	0	1	1.03167147	-8.14764759	225	1	1.08889	0.92	;
519	1	0	-4	0	0	1	1.02676582	-7.49019887	63	1	1.06349	0.968254	;
520	1	23.6	-1.3	0	0	1	1.03141356	-9.8715307	63	1	1.06349	0.968254	;
521	1	146.1	9.5	0	0	1	1.03750212	-6.66609456	225	1	1.08889	1	;
522	1	3	1.3	0	0	1	1.0473917	-7.36003959	63	1	1.0644	0.936508	;
523	1	21.3	-1.9	0	0	1	1.04465457	-9.28629494	63	1	1.06349	0.936508	;
524	1	-1.8	0.3	0	0	1	1.0455328	-6.90919203	63	1	1.06349	0.968254	;
525	1	6.4	-0.9	0	0	1	1.04737436	-7.5794719	63	1	1.06349	0.936508	;
526	1	35.4	3.9	0	0	1	1.02802864	-9.40675889	225	1	1.08889	1	;
527	1	-3	0.9	0	0	1	1.01879553	-12.0059276	63	1	1.06349	0.968254	;
528	1	0	0	0	0	1	1.05667625	-8.34288964	63	1	1.06349	0.936508	;
529	1	0	0.4	0	0	1	1.05932859	-7.56344304	63	1	1.06502	0.936508	;
530	1	0	0	0	0	1	1.04920617	-7.62863097	63	1	1.06349	0.936508	;
531	1	0	0	0	0	1	1.06462887	-4.96173184	225	1	1.08889	0.933333	;
532	1	26	1	0	0	1	1.03391504	-16.315322	20	1	1.2	0.8	;
533	1	58.4	-13.5	0	0	1	1.03394301	-16.3037145	225	1	1.08675	1	;
534	1	3.1	0.7	0	0	1	1.03783791	-10.4118799	63	1	1.07428	0.968254	;
535	1	0	0	0	0	1	1.0347849	-9.59810138	63	1	1.06349	0.968254	;
536	2	0	0	0	0	1	1.011	-12.3038069	63	1	1.06349	0.968254	;
537	1	21.8	0.5	0	0	1	1.03321902	-12.9594909	63	1	1.07937	0.920635	;
538	1	30.9	5.9	0	0	1	1.03411278	-9.80272168	225	1	1.09076	1	;
539	1	0	0	0	0	1	1.0512661	-0.467310968	225	1	1.0998	0.986667	;
540	1	69.6	7	0	0	1	1.05883795	-19.9561735	225	1	1.08444	1	;
541	1	16	-4	0	0	1	1.05128173	-0.480185933	225	1	1.09971	0.986667	;
542	1	19.7	4.5	0	0	1	1.05669184	-7.98989554	63	1	1.06349	0.936508	;
543	2	0	0	0	0	1	1.012	-12.1277386	63	1	1.06349	0.968254	;
544	1	5.8	2.2	0	0	1	1.01964636	-11.48144	63	1	1.06349	0.968254	;
545	1	129.1	6.7	0	0	1	1.05234488	-8.18506132	225	1	1.09052	0.986667	;
546	1	3.7	5.9	0	0	1	1.05822219	-7.33380297	63	1	1.06349	0.968254	;
547	1	0	0	0	0	1	1.0641212	-3.53967589	225	1	1.08444	1	;
548	1	-0.4	0.8	0	0	1	1.04825092	-8.06728544	63	1	1.06349	0.936508	;
549	1	41.8	11.1	0	0	1	1.06175969	-3.36551738	225	1	1.08889	0.933333	;
550	1	9	-3.7	0	0	1	1.05032183	-6.23615526	225	1	1.08889	0.986667	;
551	1	0	0	0	-64	1	0.991713728	-3.43720054	20	1	1.2	0.8	;
552	1	35.7	-67	0	0	1	1.04132919	-3.32293039	225	1	1.08444	1	;
553	1	0	0	0	0	1	1.03622464	-2.033794	380	1	1.10263	1	;
554	1	27.3	1	0	0	1	1.04711847	-6.70682226	225	1	1.08889	0.906667	;
555	1	49.3	-23.4	0	0	1	1.04486145	-9.87840139	225	1	1.08889	1	;
556	1	-15.1	-3.2	0	0	1	1.03761311	-7.36639169	225	1	1.08889	1	;
557	1	26.2	-1.4	0	0	1	1.02510783	-5.39450459	63	1	1.06349	0.936508	;
558	1	3.3	4.5	0	0	1	1.00929733	-8.19508943	63	1	1.06349	0.968254	;
559	1	0	0	0	0	1	1.0352905	-7.4181713	225	1	1.08444	1	;
560	1	0	0	0	0	1	1.00360529	-8.3004552	45	1	1.07162	0.933333	;
561	1	0	0	0	0	1	1.04029013	-6.70584932	150	1	1.10667	0.946667	;
562	1	0	0	0	0	1	1.03166311	-8.14818875	225	1	1.08889	0.888889	;
563	1	28.4	-1.8	0	0	1	1.06235472	-4.32306129	225	1	1.08889	0.933333	;
564	1	22	2.1	0	0	1	1.00928665	-6.75261852	225	1	1.09009	0.888889	;
565	1	0	0	0	0	1	1.02101214	-9.37736966	225	1	1.08889	0.888889	;
566	1	0	0	0	0	1	1.05929049	-3.06046903	380	1	1.10526	1	;
567	1	0	0	0	0	1	1.02932442	-15.1513103	225	1	1.15	0.8	;
568	1	49.1	-18.1	0	0	1	1.03177573	-5.41717475	225	1	1.08889	0.986667	;
569	1	237.7	101.7	0	0	1	1.00012944	1.74405101	225	1	1.04444	0.982222	;
570	1	13.9	-5.7	0	0	1	1.03198997	-12.5519942	63	1	1.06349	0.968254	;
571	1	9.1	0.1	0	0	1	1.0331017	-10.707296	63	1	1.06349	0.968254	;
572	1	19.7	-2.4	0	0	1	1.04970088	-9.52001675	63	1	1.06349	0.968254	;
573	1	0	0	0	0	1	1.04305971	-16.3065481	225	1	1.08444	1	;
574	1	88.8	-13.7	0	0	1	1.04856663	-4.98160432	225	1	1.08444	1	;
575	1	0	0	0	0	1	1.04729149	-1.25405439	380	1	1.10263	1	;
576	2	0	0	0	0	1	0.892354637	-7.02723241	17	1	1.2	0.8	;
577	1	0	0	0	0	1	1.01010209	-7.02712601	225	1	1.15556	0.888889	;
578	1	64.5	-9.1	0	0	1	1.03901773	-13.852502	225	1	1.08524	1	;
579	1	0	0	0	-64	1	0.99316891	-9.34598798	20	1	1.2	0.8	;
580	1	69.7	-16.4	0	0	1	1.04708054	-8.79274993	225	1	1.08502	1	;
581	1	91.6	5.3	0	0	1	1.05837341	-6.51034978	380	1	1.10263	1	;
582	1	0	0	0	0	1	1.03101706	-4.69931759	225	1	1.08889	1	;
583	1	0	0	0	0	1	1.02167875	0.355897483	380	1	1.10526	1	;
584	1	64.7	29.3	0	0	1	1.07201106	-6.90203919	225	1	1.08889	1	;
585	1	9.6	-7	0	0	1	1.10471783	-12.2684821	63	1	1.07696	0.936508	;
586	1	29.7	1.3	0	0	1	1.04480322	-9.60344015	225	1	1.08444	1	;
587	1	9.6	-0.7	0	0	1	1.03091775	-8.17183832	225	1	1.08889	0.888889	;
588	1	24.1	0.5	0	0	1	1.01503647	-21.5210907	63	1	1.06349	0.968254	;
589	1	12.4	12.7	0	0	1	1.02574751	-9.86316496	225	1	1.08889	1	;
590	1	119.1	-26.4	0	0	1	1.03610508	-8.15580738	225	1	1.09196	1	;
591	1	0	0	0	0	1	1.04878706	-8.10642241	63	1	1.06349	0.936508	;
592	1	7.4	4.6	0	0	1	1.00839597	-7.51899345	225	1	1.08889	0.888889	;
593	1	6.6	-5.3	0	0	1	1.03695976	-7.08233921	63	1	1.06907	0.936508	;
594	1	28.4	2.1	0	0	1	1.04101501	-8.92573752	225	1	1.08444	1	;
595	1	0	0	0	0	1	1.02607083	0.959284856	380	1	1.10263	1	;
596	1	0	0	0	0	1	1.026275	0.825469196	380	1	1.10263	1	;
597	1	59.7	9	0	0	1	1.05798677	-19.6223226	225	1	1.08444	1	;
598	2	24.9	0	0	0	1	1.054	-5.89663593	63	1	1.06349	0.936508	;
599	1	0	0	0	0	1	1.05810193	-3.64600768	225	1	1.08889	0.933333	;
600	1	0	0	0	0	1	1.05075996	-0.37601252	380	1	1.10526	1	;
601	1	18.1	-2	0	0	1	1.05064799	-7.16795087	63	1	1.06349	0.936508	;
602	1	81.5	-14.7	0	0	1	1.01375473	-7.61042038	225	1	1.08889	0.968889	;
603	1	17	10.1	0	0	1	1.00013252	1.40001408	225	1	1.04444	0.982222	;
604	1	28	-1.6	0	0	1	1.00440516	-13.6067275	63	1	1.06349	0.968254	;
605	1	0	0	0	-64	1	1.00708695	-3.97309634	20	1	1.2	0.8	;
606	1	63.8	-60.9	0	0	1	1.06185335	-3.18996008	225	1	1.08554	1	;
607	1	0	0	0	0	1	1.05774133	-0.142881448	380	1	1.10263	1	;
608	1	147.9	-2.2	0	0	1	1.02647316	-13.6559155	225	1	1.08889	1	;
609	1	-2.9	0.8	0	0	1	1.03601695	-7.76031126	225	1	1.09137	1	;
610	1	19	1.2	0	0	1	1.0251246	-11.072093	63	1	1.06349	0.968254	;
611	1	0	0	0	0	1	1.08149782	-5.27923336	225	1	1.08889	1	;
612	1	31.8	-3.2	0	0	1	1.00654311	-13.2053333	63	1	1.06349	0.968254	;
613	1	38.2	-10.5	0	0	1	1.01708339	-22.1409242	63	1	1.06349	0.968254	;
614	1	7.3	-5.3	0	0	1	1.0055934	-14.2397635	63	1	1.06349	0.967486	;
615	1	0	0	0	0	1	1.05979213	-13.7448533	150	1	1.08	0.966667	;
616	1	2.6	-0.3	0	0	1	1.06148582	-7.76747617	63	1	1.06349	0.936508	;
617	1	0	0	0	0	1	1.05736332	-5.90817966	225	1	1.08889	0.933333	;
618	1	0.1	-0.1	0	0	1	0.940639704	-7.27657101	45	1	1	0.888889	;
619	1	14	1.9	0	0	1	1.03530466	-7.62679597	225	1	1.08889	0.888889	;
620	2	0	0	0	0	1	1.047	-4.13591698	225	1	1.08889	0.986667	;
621	1	28.7	3.4	0	0	1	1.02410084	-11.0355097	225	1	1.08889	1	;
622	1	18.1	-5.2	0	0	1	1.03193133	-18.4489309	63	1	1.06349	0.968254	;
623	1	0	0	0	0	1	1.0493181	-14.5485152	225	1	1.08444	1	;
624	1	17.4	1.1	0	0	1	0.997493401	-23.5635403	63	1	1.06349	0.963567	;
625	2	0	0	0	0	1	1.042	-3.73873522	225	1	1.08444	1	;
626	1	10.2	-3.6	0	0	1	1.03043642	-15.8457243	63	1	1.07937	0.920635	;
627	1	-0.5	-0.3	0	0	1	1.01032421	-12.8464408	63	1	1.06349	0.968254	;
628	1	29.2	-21.7	0	0	1	1.03963441	-6.96222447	225	1	1.08889	0.888889	;
629	1	0.1	0.1	0	0	1	1.01444198	-10.8384017	63	1	1.06349	0.968254	;
630	1	6	3.4	0	0	1	1.03274156	-7.99573254	225	1	1.08889	0.888889	;
631	1	44.8	8.6	0	0	1	1.04548288	-6.96436858	225	1	1.09054	0.986667	;
632	1	54	-12.8	0	0	1	1.05131186	-9.61389344	225	1	1.08889	0.986667	;
633	1	11.3	-9.2	0	0	1	1.05579724	-6.24650393	63	1	1.06349	0.936508	;
634	1	0	0	0	0	1	1.06340598	-4.48688262	225	1	1.08889	0.933333	;
635	2	0	0	0	0	1	1.028	-11.0041151	63	1	1.06349	0.968254	;
636	1	0	0	0	0	1	1.01088556	-11.254143	63	1	1.07417	0.968254	;
637	1	0	0	0	0	1	1.02086287	-13.5551353	63	1	1.06349	0.968254	;
638	1	58.1	2.4	0	0	1	1.04118686	-9.66279941	225	1	1.08444	1	;
639	1	0	0	0	0	1	1.04727331	0.867366979	380	1	1.1108	1	;
640	1	0	0	0	0	1	1.05140181	-1.40593659	225	1	1.09849	0.986667	;
641	1	0	0.1	0	0	1	1.03339247	-9.3362518	63	1	1.06349	0.968254	;
642	2	0	0	0	0	1	1.041	-7.52508202	63	1	1.06349	0.936508	;
643	1	46.1	15.2	0	0	1	1.02470618	-10.9543083	225	1	1.08889	1	;
644	1	43.2	6.5	0	0	1	1.01745084	-12.1076727	225	1	1.08889	1	;
645	1	0	0	0	0	1	1.01747107	-12.1030054	225	1	1.08889	1	;
646	1	69.3	32.7	0	0	1	1.03653258	-7.02714365	225	1	1.08889	0.942222	;
647	1	41.8	9.4	0	0	1	1.01866618	-11.6568307	225	1	1.08889	1	;
648	1	54	-5.4	0	0	1	1.04037257	-10.2478274	225	1	1.08444	1	;
649	1	0	0	0	0	1	1.02934686	-15.2933637	63	1	1.07937	0.920635	;
650	1	9	2	0	0	1	1.04684322	-8.74753967	225	1	1.08444	1	;
651	1	82.9	-4.9	0	0	1	1.07616084	-7.13365103	225	1	1.08889	1	;
652	1	10.6	-3.6	0	0	1	1.04060111	-11.6116486	63	1	1.06349	0.968254	;
653	1	0.1	2.5	0	0	1	1.05974582	-6.49989407	225	1	1.08889	0.986667	;
654	1	0	0	0	0	1	1.05567742	-1.06417026	380	1	1.10526	1	;
655	1	0	0	0	0	1	1.05977999	-6.50021937	225	1	1.08889	0.986667	;
656	2	0	0	0	0	1	1.059	-2.78085239	20	1	1.2	0.8	;
657	1	0	0	0	0	1	1.05976518	-6.48740308	225	1	1.08889	0.986667	;
658	1	0	0	0	0	1	0.998494211	-8.91192966	63	1	1.06349	0.968254	;
659	1	0	0	0	0	1	1.03475674	-7.56128043	225	1	1.08444	1	;
660	1	30.4	-2.5	0	0	1	1.01870933	-11.0687502	63	1	1.06349	0.936508	;
661	1	18	-1.3	0	0	1	1.05188584	-10.5008067	63	1	1.08746	0.920635	;
662	1	0.4	-0.7	0	0	1	1.0565052	-4.97242496	225	1	1.08889	0.933333	;
663	1	-1.2	2.3	0	0	1	1.0326218	-11.0973895	63	1	1.06349	0.968254	;
664	1	6.3	8.7	0	0	1	1.03618355	0.893890589	380	1	1.10526	1	;
665	1	12.9	9.3	0	0	1	1.03108031	-7.73139457	225	1	1.08889	0.888889	;
666	1	0.2	-0.6	0	0	1	1.05638037	-7.80227823	63	1	1.06349	0.936508	;
667	1	0	0	0	0	1	1.02525228	-10.053062	225	1	1.08889	1	;
668	1	166.4	-14.2	0	0	1	1.03577506	-9.30563549	225	1	1.08801	1	;
669	1	122.5	11.1	0	0	1	1.03321969	-11.8204826	225	1	1.08889	1	;
670	1	76	-3.7	0	0	1	1.06263363	-6.38611036	225	1	1.08963	0.933333	;
671	1	113.3	3.5	0	0	1	1.02574898	-7.61658986	225	1	1.08889	1	;
672	1	53.2	-2.8	0	0	1	1.04486001	-14.2036436	63	1	1.07937	0.920635	;
673	1	0	0	0	0	1	1.0485081	-11.9356048	225	1	1.08889	1	;
674	1	0	0	0	0	1	0.995984207	-8.89909675	63	1	1.06349	0.968254	;
675	1	21.8	6.2	0	0	1	1.02911309	-12.4882275	225	1	1.08889	1	;
676	1	25.9	5	0	0	1	1.01981489	-11.0247051	225	1	1.08889	1	;
677	1	47.1	-1.5	0	0	1	1.05488919	-3.83194356	225	1	1.08889	0.933333	;
678	1	81	2.8	0	0	1	1.00873055	-10.4354935	225	1	1.08889	1	;
679	1	0	0	0	0	1	1.03454198	-12.777367	63	1	1.07937	0.920635	;
680	1	0	0	0	0	1	1.05774989	-10.2749824	225	1	1.08889	1	;
681	1	5.6	-28	0	0	1	1.00942217	-7.46075959	225	1	1.08889	0.888889	;
682	1	24.5	-4.8	0	0	1	1.05477527	-7.3563264	225	1	1.08889	0.986667	;
683	1	0	0	0	0	1	1.08122464	-4.53787371	380	1	1.10526	1	;
684	1	31.2	2	0	0	1	1.02843261	-14.4090679	63	1	1.07937	0.920635	;
685	1	61.5	-7.3	0	0	1	1.03252418	-23.5501664	63	1	1.06349	0.968254	;
686	1	0	0	0	0	1	1.04728768	-18.4867584	225	1	1.08444	1	;
687	1	62	-2.9	0	0	1	1.05988558	-5.14618125	225	1	1.08889	0.933333	;
688	1	41.8	13.3	0	0	1	1.0283354	-12.0457467	225	1	1.08889	1	;
689	1	18.3	1.5	0	0	1	1.04350781	-4.3415737	225	1	1.08889	0.986667	;
690	1	-2.5	-0.1	0	0	1	1.04440801	-13.0281152	63	1	1.07937	0.920635	;
691	2	0	0	0	0	1	1.048	-19.6048213	63	1	1.06599	0.968254	;
692	1	11.1	2.5	0	0	1	1.05605331	-8.22956559	63	1	1.06349	0.936508	;
693	1	25.5	6.4	0	0	1	1.0044125	-23.7762217	63	1	1.06349	0.968254	;
694	1	0	0	0	0	1	1.03822343	-10.0650454	63	1	1.06349	0.968254	;
695	1	0	0	0	0	1	1.05517331	-5.49169958	63	1	1.06349	0.936508	;
696	1	12.5	1.2	0	0	1	1.00376694	-13.588922	63	1	1.06349	0.958297	;
697	1	35.4	1.2	0	0	1	1.03037827	-10.3282662	63	1	1.06349	0.968254	;
698	1	22.4	-2	0	0	1	1.05966825	-7.67667389	63	1	1.06395	0.936508	;
699	1	25.1	-19.8	0	0	1	1.03907085	-6.72694865	225	1	1.08889	1	;
700	1	0	0.1	0	0	1	1.00929628	-8.19505697	63	1	1.06349	0.968254	;
701	1	16.2	1.2	0	0	1	1.00965878	-9.49952984	225	1	1.08889	1	;
702	1	81.2	14.7	0	0	1	1.00662283	-10.0810628	225	1	1.08889	1	;
703	2	0	0	0	0	1	1.01	-3.40442054	20	1	1.2	0.8	;
704	1	0	0	0	0	1	1.01024321	-5.2076738	225	1	1.08889	0.986667	;
705	1	0	0	0	0	1	1.01024461	-5.21270313	225	1	1.08889	0.986667	;
706	1	0	0	0	0	1	1.05063248	-7.56693299	63	1	1.06349	0.936508	;
707	1	0	0	0	0	1	1.06218962	-4.31629856	225	1	1.08889	0.933333	;
708	1	9.1	0.4	0	0	1	1.02265467	-10.4691647	63	1	1.0826	0.920635	;
709	1	0	0	0	0	1	1.06397015	-8.3194554	225	1	1.08889	1	;
710	1	19.3	2.2	0	0	1	1.04331881	-8.26038588	63	1	1.06349	0.968254	;
711	1	50.2	3.8	0	0	1	1.04446135	-2.67922286	225	1	1.08889	0.986667	;
712	1	0	0	0	0	1	1.01189201	-12.1313292	63	1	1.07937	0.952381	;
713	1	-0.5	-14.6	0	0	1	1.02167023	-18.0579242	63	1	1.06349	0.968254	;
714	1	38.7	-7.8	0	0	1	1.05239037	-15.1592196	225	1	1.08444	1	;
715	1	43	0.4	0	0	1	1.01059344	-12.320856	63	1	1.06349	0.968254	;
716	1	23.7	1.1	0	0	1	1.0348243	-13.7923295	63	1	1.07937	0.920635	;
717	1	0	0	0	0	1	1.04055137	-7.75098685	63	1	1.06349	0.968254	;
718	1	30.3	3.3	0	0	1	1.03035422	-10.1427971	225	1	1.08889	1	;
719	1	23.3	-2.3	0	0	1	1.08130838	-5.4392228	225	1	1.08889	1	;
720	1	10	-26.5	0	0	1	1.03094162	-1.22750141	380	1	1.10263	1	;
721	1	0	0	0	-64	1	0.997285122	-11.5703627	20	1	1.2	0.8	;
722	1	0	0	0	0	1	1.05025973	-11.3744833	225	1	1.08889	1	;
723	1	0	0	0	0	1	1.05495832	-9.66454364	380	1	1.10526	1	;
724	1	70.8	-37	0	0	1	1.02120008	2.69277803	380	1	1.10263	1	;
725	2	0	0	0	0	1	1.05219342	-4.49406671	63	1	1.06349	0.936508	;
726	1	13.7	-2.8	0	0	1	1.01212753	-12.3513129	63	1	1.06349	0.968254	;
727	1	25.8	-16.6	0	0	1	1.03276693	-7.99372884	225	1	1.08889	0.942222	;
728	1	146	12.3	0	0	1	1.03252607	-5.86362704	380	1	1.10526	1	;
729	1	16.9	-7.7	0	0	1	1.05016215	-7.33105821	63	1	1.06349	0.936508	;
730	1	18.3	-9.6	0	0	1	1.05354388	-8.53981747	63	1	1.06349	0.936508	;
731	1	0	0	0	0	1	1.06774543	-5.77868149	225	1	1.08889	0.933333	;
732	1	0	0	0	0	1	1.07259888	-4.29684715	380	1	1.10526	1	;
733	1	0	0	0	0	1	1.04827737	-6.81108201	63	1	1.06349	0.936508	;
734	2	0	0	0	0	1	1.029	-3.55321679	20	1	1.2	0.8	;
735	1	0	0	0	0	1	1.02868418	-4.22778751	225	1	1.08889	0.986667	;
736	1	0	0	0	0	1	1.02868308	-4.23519022	225	1	1.08889	0.986667	;
737	2	0	0	0	0	1	1.068	-0.459135322	20	1	1.2	0.8	;
738	2	0	0	0	0	1	1.02	-6.3070631	63	1	1.06349	0.936508	;
739	1	0	0	0	0	1	1.06501756	-3.89381897	225	1	1.08889	0.933333	;
740	1	109.8	4.5	0	0	1	1.0306822	-2.91173431	225	1	1.08444	1	;
741	1	162.7	-13.9	0	0	1	1.04111765	-9.41511213	225	1	1.08889	1	;
742	2	0	0	0	0	1	1	-4.47711778	45	1	1	0.888889	;
743	1	0	0	0	0	1	1.05917509	-3.99386738	225	1	1.08889	0.933333	;
744	2	0	0	0	0	1	1.01	-8.16951492	63	1	1.07937	0.952381	;
745	1	14.5	1.6	0	0	1	1.02414527	-11.0303739	225	1	1.08889	1	;
746	1	13.4	-8.7	0	0	1	1.05548912	-9.05155849	63	1	1.09501	0.920635	;
747	1	0	0	0	0	1	1.07418691	-7.20205046	225	1	1.08889	1	;
748	1	106	35.5	0	0	1	1.03486108	-7.78234458	225	1	1.08889	0.986667	;
749	1	1.9	11.3	0	0	1	1.02115671	0.552055467	380	1	1.10526	1	;
750	1	0	0	0	0	1	1.07726562	-5.32769473	225	1	1.09227	1	;
751	1	16.8	6.2	0	0	1	1.02184271	-10.419264	225	1	1.08889	1	;
752	1	26.1	1.6	0	0	1	1.0213725	-11.3228436	63	1	1.06349	0.968254	;
753	1	32.8	-1.4	0	0	1	1.01792222	-22.5803642	63	1	1.06349	0.968254	;
754	1	0	0	0	0	1	1.05746539	-6.40777939	63	1	1.06349	0.936508	;
755	1	27	-1.3	0	0	1	1.04457305	-11.1856068	63	1	1.07937	0.920635	;
756	1	0	0	0	0	1	1.06862609	-10.086391	225	1	1.08955	1	;
757	1	1.5	-8.6	0	0	1	1.07415615	-10.977727	63	1	1.09271	0.920635	;
758	1	22.7	-8	0	0	1	1.02511281	-10.6904401	225	1	1.08889	1	;
759	1	0	0	0	0	1	1.06834396	-11.5106846	150	1	1.13291	0.9	;
760	1	0	0	0	0	1	1.03456039	-7.26035567	225	1	1.08889	0.977778	;
761	1	106.2	-6.1	0	0	1	1.02506531	-5.02968344	225	1	1.08889	0.986667	;
762	1	0	0	0	0	1	1.07465306	-5.48039939	225	1	1.08889	1	;
763	1	0	0	0	0	1	1.04642259	-4.62080296	225	1	1.08444	1	;
764	1	0	0	0	0	1	1.04548367	-1.08688239	380	1	1.10263	1	;
765	1	10.3	-1.1	0	0	1	0.997921062	-22.1638546	63	1	1.06349	0.968254	;
766	1	3.6	-5	0	0	1	1.03696431	-11.4344892	63	1	1.07937	0.920635	;
767	1	0	0	0	0	1	1.01571294	-2.74023859	380	1	1.10526	1	;
768	1	54.9	26	0	0	1	1.05798291	-4.2356715	225	1	1.08889	0.933333	;
769	1	0	0	0	0	1	1.04220062	-5.52345084	63	1	1.06976	0.936508	;
770	1	0	0	0	0	1	1.05975483	-1.2926157	380	1	1.10526	1	;
771	1	72.1	4.9	0	0	1	1.02679528	-7.51261136	225	1	1.08889	1	;
772	1	54.2	-15.5	0	0	1	1.02774853	-8.41782941	225	1	1.08889	1	;
773	1	10	-2.8	0	0	1	1.04438086	-8.16532007	63	1	1.06349	0.968254	;
774	1	0	0	0	0	1	1.05775499	-5.94693219	225	1	1.08444	1	;
775	1	0	0	0	-64	1	0.995466373	-6.87705664	20	1	1.2	0.8	;
776	1	0	0	0	0	1	1.0459621	-6.46088381	225	1	1.08889	0.986667	;
777	1	0	0	0	0	1	1.0572186	-4.54436279	380	1	1.10526	1	;
778	1	41.5	4.4	0	0	1	0.996088341	-22.3532908	63	1	1.06349	0.968254	;
779	1	51.4	-4.5	0	0	1	1.02514168	-7.7864376	225	1	1.08889	0.911111	;
780	1	70.6	-8.2	0	0	1	1.04826805	-5.08211322	225	1	1.08889	0.986667	;
781	1	150.3	19.5	0	0	1	1.05030487	-7.92477789	225	1	1.08444	1	;
782	1	0	0	0	0	1	1.02512496	-10.7878974	225	1	1.08889	1	;
783	1	84.6	5.1	0	0	1	1.0420764	-7.14107481	225	1	1.08889	0.986667	;
784	1	-1.4	0.5	0	0	1	1.04570575	-6.95072894	63	1	1.06349	0.936508	;
785	1	0	0	0	0	1	1.05356865	-5.46611655	20	1	1.2	0.8	;
786	1	6.9	-0.1	0	0	1	1.00146507	-14.8552213	63	1	1.06349	0.966369	;
787	1	88.2	-15.4	0	0	1	1.02658779	-8.24178774	225	1	1.09146	1	;
788	1	33.8	-2.5	0	0	1	1.05917117	-4.00039192	225	1	1.08889	0.933333	;
789	1	0	0	0	0	1	1.04014474	-6.70352425	150	1	1.10667	0.946667	;
790	1	57	6.4	0	0	1	1.03891677	-6.6377638	225	1	1.08889	0.955556	;
791	1	18	8.8	0	0	1	0.987263777	-9.68550886	45	1	1	0.888889	;
792	1	0	0	0	0	1	1.05123934	-7.83943297	225	1	1.08889	0.933333	;
793	1	407.2	125.2	0	0	1	1.00392901	-7.41784051	225	1	1.08889	0.888889	;
794	1	16.1	-47.8	0	0	1	1.03749273	-7.38324473	225	1	1.08889	1	;
795	1	-0.1	2.3	0	0	1	1.04166493	-3.32467259	225	1	1.08444	1	;
796	1	34.6	2.4	0	0	1	1.0248148	-12.5053226	63	1	1.06349	0.968254	;
797	1	0	0	0	0	1	1.05129726	-7.03629464	63	1	1.06349	0.936508	;
798	1	0	0	0	0	1	1.05910778	-4.85108112	225	1	1.08889	0.933333	;
799	1	0	0	0	0	1	1.06131136	-3.05305612	380	1	1.10526	1	;
800	1	9.6	3.6	0	0	1	1.02807425	-14.8918956	63	1	1.07937	0.920635	;
801	1	34.9	5.9	0	0	1	1.03608439	-6.50646524	225	1	1.08992	1	;
802	1	0	0	0	0	1	1.05066399	-7.78147172	225	1	1.08444	1	;
803	1	97.3	6.5	0	0	1	1.00912568	-7.45342466	225	1	1.08889	0.968889	;
804	1	-1.5	-0.4	0	0	1	1.05062219	-7.72250401	63	1	1.06349	0.936508	;
805	1	39.2	67.3	0	0	1	1.00794995	-5.43934796	225	1	1.08889	0.986667	;
806	1	23.9	5.2	0	0	1	1.02499341	-10.0906528	225	1	1.08889	1	;
807	1	17.8	0.4	0	0	1	1.03348664	-8.56450284	225	1	1.08889	0.888889	;
808	1	32.7	16.4	0	0	1	1.03048679	-10.1171243	225	1	1.08889	1	;
809	2	0	0	0	0	1	0.99795994	-5.03300429	45	1	1	0.888889	;
810	1	11.2	-0.4	0	0	1	1.02346832	-9.66028757	63	1	1.06349	0.936508	;
811	1	0.7	0.9	0	0	1	0.978056525	-6.350352	45	1	1.06667	0.933333	;
812	1	7.3	0.9	0	0	1	1.03910963	-6.54676156	225	1	1.08889	1	;
813	1	0	0	0	0	1	1.0381901	-4.59286167	380	1	1.10526	1	;
814	1	-1.8	3.2	0	0	1	1.03910628	-6.54655183	225	1	1.08889	1	;
815	1	-2.5	-2.8	0	0	1	1.03819088	-4.5781284	380	1	1.10526	1	;
816	1	1.9	1	0	0	1	1.02973137	-8.36416593	63	1	1.06349	0.968254	;
817	1	62.1	0.4	0	0	1	1.03410767	-8.42305881	225	1	1.08889	0.888889	;
818	1	49.8	-0.5	0	0	1	1.02871669	-11.6867755	225	1	1.08889	1	;
819	1	0	0	0	0	1	1.04972013	-7.95974098	225	1	1.08889	0.933333	;
820	1	44.9	13	0	0	1	1.02406845	-5.14470134	225	1	1.08889	0.986667	;
821	1	12.5	-3.1	0	0	1	1.03470225	-6.41109141	380	1	1.10526	1	;
822	1	22	4.5	0	0	1	1.05439244	-7.57383962	225	1	1.08889	0.986667	;
823	1	64.3	-6.2	0	0	1	1.01072919	-7.95018986	225	1	1.08889	0.968889	;
824	1	-0.3	4.8	0	0	1	1.03888187	-6.74970532	225	1	1.08889	0.888889	;
825	1	0	-0.7	0	0	1	0.928456589	-12.3214464	150	1	1	0.8	;
826	1	45	-18.9	0	0	1	1.05976309	-12.3210763	225	1	1.09355	1	;
827	1	0	0	0	0	1	1.06337165	-1.03431797	380	1	1.10526	1	;
828	2	0.1	1.1	0	0	1	1.047	-12.4977776	20	1	1.2	0.8	;
829	1	0	0	0	0	1	1.04940481	-14.0438435	225	1	1.09634	1	;
830	1	32.4	-0.1	0	0	1	1.02724836	-18.9869567	63	1	1.06349	0.968254	;
831	1	0	0	0	0	1	1.05237475	-15.431172	225	1	1.08444	1	;
832	1	45.9	1.5	0	0	1	1.02984028	-10.6719883	225	1	1.08889	1	;
833	1	27.3	-1.5	0	0	1	1.03671048	-6.43431491	225	1	1.0902	1	;
834	1	11.1	1.2	0	0	1	1.03126756	-7.63965599	150	1	1.1	0.9	;
835	1	83.8	-18	0	0	1	1.04286732	-7.05317256	225	1	1.08889	0.986667	;
836	1	0	0	0	0	1	1.05973506	-1.528483	225	1	1.09366	0.986667	;
837	1	34	3.2	0	0	1	1.01549124	-21.7846001	63	1	1.07937	0.920635	;
838	1	88	2.1	0	0	1	1.03360664	-8.5277342	225	1	1.08889	0.924444	;
839	1	0	0	0	0	1	1.04601383	-6.36600708	63	1	1.06349	0.968254	;
840	1	0	0	0	0	1	1.00029501	1.76244428	225	1	1.04444	0.982222	;
841	1	8.1	4.8	0	0	1	1.02502769	-7.79344751	225	1	1.08889	0.888889	;
842	1	9.5	1	0	0	1	0.996698581	-18.4546366	63	1	1.06349	0.959764	;
843	1	0	0	0	0	1	1.04184484	-12.8101799	63	1	1.07937	0.920635	;
844	1	0	0	0	0	1	1.04745613	-8.23209902	380	1	1.10526	1	;
845	1	52.3	-8.1	0	0	1	1.06109115	-7.57950427	63	1	1.06902	0.936508	;
846	1	0	0	0	0	1	1.05998305	-5.6932864	225	1	1.08889	0.933333	;
847	1	43.9	-20.1	0	0	1	1.06739738	-6.31519667	225	1	1.0899	0.933333	;
848	1	11.8	-4.7	0	0	1	1.04383595	-5.71091815	63	1	1.06349	0.936508	;
849	1	29.8	-10.4	0	0	1	1.05855439	-6.76458083	225	1	1.08889	0.986667	;
850	1	0	0	0	0	1	1.00133674	-17.9980259	63	1	1.06349	0.964696	;
851	1	13.2	-0.5	0	0	1	1.03206691	-19.457577	63	1	1.07937	0.920635	;
852	1	16.1	0.8	0	0	1	1.05431099	-6.51598712	63	1	1.06349	0.936508	;
853	1	38.3	2.2	0	0	1	1.05639911	-4.969747	225	1	1.08889	0.933333	;
854	1	122.9	-16.6	0	0	1	1.03707445	-12.4259262	225	1	1.08916	1	;
855	1	28	9.6	0	0	1	1.03149371	-5.85276427	63	1	1.06349	0.936508	;
856	1	21.6	-4.1	0	0	1	1.02909045	-19.0319371	63	1	1.06349	0.968254	;
857	1	2.8	1.1	0	0	1	1.03806979	-9.59188374	63	1	1.06349	0.968254	;
858	1	30.5	-3.7	0	0	1	1.03736255	-13.0658403	63	1	1.07937	0.920635	;
859	1	39.8	8.9	0	0	1	1.03030551	-10.1301303	225	1	1.08889	1	;
860	1	21.4	-9.7	0	0	1	1.0361195	-7.73402412	225	1	1.08889	0.986667	;
861	1	0	0	0	0	1	1.02852982	-15.0947459	63	1	1.07937	0.920635	;
862	1	2.9	4.5	0	0	1	0.996334885	-8.26810074	63	1	1.06349	0.968254	;
863	1	10.3	0	0	0	1	1.03787384	-10.6375475	63	1	1.0707	0.968254	;
864	1	3	5	0	0	1	1.05562492	-7.05319622	225	1	1.08444	1	;
865	1	0	0	0	0	1	1.05561816	-3.3104917	380	1	1.10263	1	;
866	2	6.3	3.1	0	0	1	1.034	-8.04405194	63	1	1.06349	0.968254	;
867	2	1.4	0	0	0	1	1.048	-7.62951334	63	1	1.07937	0.920635	;
868	1	6.3	-8.6	0	0	1	1.05226756	-7.78035802	63	1	1.06349	0.936508	;
869	1	0	0	0	0	1	1.06199485	-5.88348568	225	1	1.08889	0.933333	;
870	1	0	0	0	0	1	1.05011162	-2.57269669	225	1	1.08444	1	;
871	1	0	0	0	0	1	1.04923852	-1.36248302	380	1	1.10263	1	;
872	1	0	0	0	0	1	1.0756923	-10.0858951	150	1	1.10687	0.9	;
873	2	0	0	0	0	1	1.058	-6.04039976	20	1	1.2	0.8	;
874	1	0	0	0	0	1	1.05742166	-6.49634932	225	1	1.08889	0.986667	;
875	1	52.1	-1.2	0	0	1	1.05741924	-6.49926933	225	1	1.08889	0.986667	;
876	1	0	-2	0	0	1	1.05971271	-11.6180421	63	1	1.07937	0.920635	;
877	1	0	0	0	0	1	1.04601392	-6.36600876	63	1	1.06349	0.968254	;
878	1	11.9	1.4	0	0	1	1.0644954	-3.3385723	225	1	1.08444	1	;
879	1	11.5	-1.9	0	0	1	1.04567126	-8.42092517	63	1	1.06349	0.936508	;
880	1	22.6	3.1	0	0	1	1.00149015	-12.4482108	63	1	1.06349	0.968254	;
881	1	1	-3.9	0	0	1	1.02936312	-12.3909388	225	1	1.08889	1	;
882	1	0	0	0	0	1	1.07488605	-5.49532206	225	1	1.08889	1	;
883	1	59.6	10.9	0	0	1	1.04243825	-16.4556268	225	1	1.08444	1	;
884	1	15.4	-3.5	0	0	1	1.05946895	-1.6740498	225	1	1.0925	0.986667	;
885	1	167	12.5	0	0	1	1.04374642	-3.69303499	225	1	1.08889	0.986667	;
886	1	59	3.5	0	0	1	1.02846996	-9.93802661	225	1	1.08889	1	;
887	1	27	-4.5	0	0	1	1.04462733	-6.88216125	63	1	1.06614	0.936508	;
888	1	-3.3	-8.1	0	0	1	1.07266665	-4.94427463	63	1	1.06491	0.936508	;
889	1	-6.7	-19	0	0	1	1.06588548	-11.2755505	150	1	1.11202	0.9	;
890	1	66.2	-9.9	0	0	1	1.03284908	-12.9268215	225	1	1.08889	1	;
891	1	32.7	3.2	0	0	1	1.03010356	-10.1588297	225	1	1.08889	1	;
892	1	0	0	0	0	1	1.0532095	-11.9803774	225	1	1.08889	1	;
893	1	198.4	-1.7	0	0	1	1.04935971	-1.18067432	380	1	1.10263	1	;
894	1	-6.6	-0.7	0	0	1	1.06981634	-7.99054492	63	1	1.38737	0.562936	;
895	2	0	0	0	0	1	1.07698637	-5.36474626	225	1	1.09246	1	;
896	1	0	0	0	-64	1	1.02136344	-9.78023824	20	1	1.2	0.8	;
897	1	0	0	0	0	1	1.02478729	-9.85386927	225	1	1.08889	0.888889	;
898	1	0	0	0	0	1	1.03504293	-6.02963887	380	1	1.10526	1	;
899	1	5.7	44.5	0	0	1	1.03740171	-10.8576683	225	1	1.0903	1	;
900	1	125.5	-64.8	0	0	1	1.05325676	-5.27714315	380	1	1.10526	1	;
901	1	16.8	-4.5	0	0	1	1.03887876	-14.6333856	63	1	1.07937	0.920635	;
902	1	29.6	-6.3	0	0	1	1.00451347	-13.867076	63	1	1.06349	0.968254	;
903	1	6	-3	0	0	1	1.00985502	-11.5718233	63	1	1.06349	0.968254	;
904	1	10.8	0	0	0	1	1.0370899	-7.61368646	63	1	1.06349	0.936508	;
905	1	0	0	0	0	1	0.991545045	-10.3751941	63	1	1.06349	0.968254	;
906	1	13.9	-2.1	0	0	1	1.03323767	-13.4806956	63	1	1.07937	0.920635	;
907	1	146.9	-22.3	0	0	1	1.03524113	-12.6172008	225	1	1.09111	1	;
908	1	24.8	-9.1	0	0	1	1.02524156	-23.7808471	63	1	1.06349	0.968254	;
909	1	7.9	10.4	0	0	1	1.00978737	-11.5408121	63	1	1.06349	0.968254	;
910	1	0	0	0	0	1	1.03494324	-7.93420474	225	1	1.08444	1	;
911	2	0	0	0	0	1	1.056	-8.26063929	63	1	1.06349	0.968254	;
912	1	0.6	0	0	0	1	0.987235374	-9.69325618	45	1	1	0.888889	;
913	1	-0.1	-0.2	0	0	1	1.02865601	-11.7457685	63	1	1.06349	0.968254	;
914	1	95.3	-22.5	0	0	1	1.04462557	-10.5858151	225	1	1.08889	1	;
915	1	62.9	3.4	0	0	1	1.04515232	-15.5162852	225	1	1.09463	1	;
916	1	98.4	13.4	0	0	1	1.04189761	-8.46620062	225	1	1.08889	1	;
917	1	0	0	0	0	1	1.03199493	-4.96792931	380	1	1.10526	1	;
918	1	1.8	-2.2	0	0	1	1.03094623	-8.17372221	225	1	1.08889	0.888889	;
919	1	0	0	0	0	1	1.02999532	-7.87073985	225	1	1.08889	0.888889	;
920	1	18	3.9	0	0	1	1.02957079	-12.4137672	225	1	1.08889	1	;
921	1	0	0	0	0	1	1.08358272	-6.15416313	63	1	1.09281	0.920635	;
922	1	26.3	-7.5	0	0	1	1.03175664	-18.5829717	63	1	1.06349	0.968254	;
923	1	34.3	0.4	0	0	1	1.02573291	-8.28792661	225	1	1.08889	1	;
924	1	15.9	-3.6	0	0	1	1.03023541	-10.6573603	225	1	1.08889	1	;
925	1	19.8	6.1	0	0	1	1.05811663	-7.94826283	63	1	1.06349	0.936508	;
926	1	0	0	0	0	1	1.05840732	-7.89295309	63	1	1.07594	0.936508	;
927	1	0	0	0	0	1	1.0582007	-4.89043303	225	1	1.08889	0.933333	;
928	1	12	-1.3	0	0	1	1.03538878	-10.6572072	63	1	1.06349	0.968254	;
929	1	-0.4	-1.3	0	0	1	1.05174374	-7.92023565	63	1	1.06349	0.936508	;
930	1	9.8	1.1	0	0	1	1.02663655	-21.2459209	63	1	1.06392	0.968254	;
931	1	0	0	0	0	1	1.023253	-17.4354245	150	1	1.08	0.966667	;
932	1	21.2	-1.6	0	0	1	1.0581607	-19.5633931	225	1	1.08444	1	;
933	1	3.7	0	0	0	1	1.03783649	-6.07796185	63	1	1.0667	0.936508	;
934	2	8.5	9.7	0	0	1	1.048	-3.49138878	63	1	1.06349	0.936508	;
935	1	123.3	-26.7	0	0	1	1.05090916	-11.9842436	225	1	1.08889	1	;
936	1	11.8	-4.2	0	0	1	1.03172376	-13.9594196	63	1	1.07937	0.920635	;
937	1	104.2	-10.3	0	0	1	1.05618805	-4.59281474	225	1	1.08992	0.986667	;
938	1	0	0	0	0	1	1.05655702	-1.81981026	380	1	1.10526	1	;
939	1	92.2	-18.3	0	0	1	1.02704681	-8.0377448	225	1	1.08889	1	;
940	1	38.6	10.1	0	0	1	1.03030817	-10.197672	225	1	1.08889	1	;
941	1	0.5	-16	0	0	1	0.949961455	-6.84887329	45	1	1	0.888889	;
942	1	0	0	0	0	1	1.06204748	-8.78371783	150	1	1.10667	0.9	;
943	1	14.6	8	0	0	1	1.04972013	-7.95974098	225	1	1.08889	0.933333	;
944	1	97.5	5.6	0	0	1	1.0097999	-8.22981612	225	1	1.08889	0.968889	;
945	1	0	0	0	0	1	1.04377877	-0.63900672	380	1	1.10526	1	;
946	1	18.3	-7	0	0	1	1.04658019	-7.17219046	63	1	1.15	0.8	;
947	1	151	-18.4	0	0	1	1.0425497	-17.2383624	225	1	1.08444	1	;
948	1	5	-1.3	0	0	1	1.04648251	-7.28687468	63	1	1.06629	0.936508	;
949	1	67.3	1.4	0	0	1	1.05945373	-6.78739591	380	1	1.10263	1	;
950	1	11.1	-0.8	0	0	1	1.03710129	-14.409358	63	1	1.07937	0.920635	;
951	2	15.8	-0.1	0	0	1	0.977	-22.1980735	63	1	1.06349	0.968254	;
952	1	0	0	0	0	1	1.04255532	-6.59465484	225	1	1.08889	0.986667	;
953	1	26.9	11	0	0	1	1.05828254	-2.94767124	225	1	1.08889	0.968889	;
954	1	86.6	-3	0	0	1	1.05705919	-6.88063757	225	1	1.08889	0.986667	;
955	1	-4.1	-17.4	0	0	1	1.07014491	-10.4801219	63	1	1.07937	0.920635	;
956	2	0.2	-2.7	0	0	1	1.07	-10.4687099	63	1	1.07937	0.920635	;
957	1	7.9	-0.8	0	0	1	1.07490559	-10.0101983	20	1	1.2	0.8	;
958	1	0	0	0	0	1	1.07501995	-9.99392643	150	1	1.10841	0.9	;
959	1	0	0	0	0	1	1.08060429	-5.95617898	225	1	1.08889	1	;
960	1	21.4	-17.4	0	0	1	1.03835739	-9.27955526	225	1	1.08889	0.888889	;
961	1	0.1	-3.8	0	0	1	1.02969944	-8.43470795	225	1	1.08889	0.888889	;
962	1	18.3	9.1	0	0	1	1.02128934	-8.81808311	63	1	1.06349	0.965998	;
963	2	0	0	0	0	1	1.052	-4.49004465	63	1	1.06349	0.936508	;
964	2	4.7	7.7	0	0	1	1.046	-6.36572941	63	1	1.06349	0.968254	;
965	1	0	0	0	0	1	1.06403363	-3.85820593	225	1	1.08444	1	;
966	2	4.6	-3.2	0	0	1	1.071	-11.5471334	20	1	1.2	0.8	;
967	1	0	0.9	0	0	1	1.06899326	-11.6078587	150	1	1.142	0.9	;
968	1	31.8	-0.5	0	0	1	1.03201458	-13.7317115	63	1	1.07937	0.920635	;
969	1	108.8	7.6	0	0	1	1.05485145	-6.72461455	225	1	1.08889	0.986667	;
970	1	-0.5	1.9	0	0	1	1.05909469	-3.98999673	225	1	1.08889	0.933333	;
971	1	-1.6	-0.8	0	0	1	1.02638098	-12.4899136	63	1	1.07937	0.920635	;
972	1	51.8	7	0	0	1	1.02510026	-10.082119	225	1	1.08889	1	;
973	1	45.4	-5	0	0	1	1.04961261	-8.37404809	225	1	1.08981	0.986667	;
974	1	70.9	13.2	0	0	1	1.00687551	-10.0450623	225	1	1.08889	1	;
975	1	7.7	4.4	0	0	1	1.0049954	-12.931051	63	1	1.06349	0.968254	;
976	1	-0.3	0.2	0	0	1	1.00983558	-9.75981513	63	1	1.06349	0.968254	;
977	1	26.5	10.8	0	0	1	1.02620249	-8.30508545	225	1	1.08889	1	;
978	1	99.3	31.9	0	0	1	1.04404765	-8.38567163	225	1	1.08889	0.933333	;
979	1	37.2	-11.2	0	0	1	1.05432767	-7.00269998	63	1	1.07247	0.936508	;
980	1	0	0	0	0	1	1.05904966	-4.45230964	225	1	1.08889	0.933333	;
981	1	2.2	-1.3	0	0	1	1.01032241	-12.5638106	63	1	1.06349	0.968254	;
982	1	23.7	-2.3	0	0	1	1.01510273	-11.9724223	63	1	1.06349	0.968254	;
983	1	0	0	0	0	1	1.04863223	-7.30492153	225	1	1.09407	0.977778	;
984	1	0	0	0	-64	1	0.926855404	-10.1618617	20	1	1.2	0.8	;
985	1	0	0	0	0	1	1.04862036	-10.3374015	225	1	1.09009	0.986667	;
986	1	0	0	0	0	1	1.07523935	-3.61970728	380	1	1.10526	1	;
987	1	0	0	0	0	1	1.00797013	-6.84308976	225	1	1.08889	0.888889	;
988	1	0	0	0	0	1	1.00022801	-5.48491973	380	1	1.10526	1	;
989	1	76.4	-9.7	0	0	1	1.03520741	-8.67879492	225	1	1.08889	1	;
990	1	0	0	0	0	1	1.05187435	-7.74103163	225	1	1.08889	0.977778	;
991	1	-7.2	1.1	0	0	1	1.06213814	-3.78847049	63	1	1.06475	0.936508	;
992	1	0	0	0	0	1	1.03584262	-4.34643806	225	1	1.08889	0.986667	;
993	1	15.1	-0.3	0	0	1	1.02824854	-7.32048402	63	1	1.06349	0.968254	;
994	1	0	0	0	0	1	1.08125144	-5.11625993	225	1	1.09211	1	;
995	1	0	0	0	0	1	1.05457696	-6.96605938	63	1	1.06877	0.936508	;
996	1	0	0	0	0	1	1.07442425	-5.80543875	225	1	1.09206	0.933333	;
997	1	25.3	1.5	0	0	1	1.04674424	-6.31737475	63	1	1.06349	0.936508	;
998	1	0	0	0	0	1	1.02987694	-4.95776436	225	1	1.08889	0.986667	;
999	1	0	0	0	0	1	1.05206871	-2.14562483	380	1	1.10526	1	;
1000	1	0	0	0	-64	1	0.924806439	-3.24150778	20	1	1.2	0.8	;
1001	1	7.9	-7.1	0	0	1	1.04933206	-3.21444994	225	1	1.08444	1	;
1002	1	197.9	-31.6	0	0	1	1.05483503	-1.16265371	380	1	1.10263	1	;
1003	1	21.4	13.4	0	0	1	1.05556735	-7.34593382	63	1	1.06386	0.936508	;
1004	1	0	0	0	0	1	1.05320734	-5.02122552	225	1	1.08889	0.933333	;
1005	1	-4	-5.3	0	0	1	1.0479293	-3.74227982	225	1	1.09046	0.986667	;
1006	1	91.3	-39	0	0	1	1.04674637	-15.0454939	225	1	1.09659	1	;
1007	1	109.1	28.3	0	0	1	1.04247118	-13.2874448	380	1	1.10526	1	;
1008	1	0	0	0	-64	1	0.992335278	-17.6115427	20	1	1.2	0.8	;
1009	1	0	0	0	0	1	1.04293443	-16.2753045	225	1	1.08444	1	;
1010	1	0	0	0	0	1	1.05074051	-13.9686266	380	1	1.10263	1	;
1011	1	111.5	5.4	0	0	1	1.02590597	-8.81230488	225	1	1.08889	1	;
1012	1	3	-1.9	0	0	1	1.05022486	-6.90244575	63	1	1.06349	0.936508	;
1013	1	56.2	7.8	0	0	1	1.02315009	-8.55756464	225	1	1.08889	1	;
1014	1	2.5	2.1	0	0	1	1.03902245	-6.59119854	225	1	1.08889	0.955556	;
1015	1	71.2	-0.8	0	0	1	1.04064295	-5.08209266	380	1	1.10526	1	;
1016	1	5.8	0.3	0	0	1	1.04665443	-6.51153218	63	1	1.06349	0.936508	;
1017	1	0.9	0.2	0	0	1	0.989924671	-6.38405395	45	1	1.06667	0.933333	;
1018	1	34.3	7.6	0	0	1	1.04175429	-6.30725868	225	1	1.08889	0.888889	;
1019	1	68.7	4.2	0	0	1	1.04408774	-9.89440066	225	1	1.08444	1	;
1020	1	17.7	2.7	0	0	1	1.02780515	-14.3487072	63	1	1.07937	0.920635	;
1021	1	79.6	10.7	0	0	1	1.06532685	-5.64418633	225	1	1.08889	1	;
1022	1	5.9	-0.4	0	0	1	1.0520981	-9.66429625	63	1	1.09247	0.920635	;
1023	1	0	0	0	0	1	1.05744858	-0.642429404	225	1	1.0926	0.986667	;
1024	1	17.9	-6.9	0	0	1	1.05733672	-11.5587036	63	1	1.07937	0.920635	;
1025	1	56.9	4.9	0	0	1	1.04134549	-9.65282492	225	1	1.08444	1	;
1026	1	0	0	0	0	1	1.06109115	-7.57950427	63	1	1.06902	0.936508	;
1027	1	19.1	5.9	0	0	1	1.05996974	-5.69400613	225	1	1.08889	0.933333	;
1028	1	-2.9	-2	0	0	1	1.02945246	-8.33440846	225	1	1.08889	0.888889	;
1029	1	0	0	0	0	1	1.10534617	-2.93605717	20	1	1.2	0.8	;
1030	1	0	0	0	0	1	1.0559443	-2.60875931	225	1	1.09227	0.888889	;
1031	1	0	0	0	0	1	1.04439095	-0.747862156	380	1	1.10526	1	;
1032	1	18.1	-0.1	0	0	1	1.00520045	-12.920278	63	1	1.06349	0.968254	;
1033	2	0	0	0	0	1	1.05	-6.86078324	225	1	1.08889	0.977778	;
1034	1	9.3	-11.5	0	0	1	1.06842637	-10.422994	63	1	1.06457	0.936508	;
1035	1	51.2	-1.6	0	0	1	1.01713909	-22.9344497	63	1	1.06349	0.968254	;
1036	1	0	0	0	0	1	1.05411489	-19.9336385	225	1	1.08444	1	;
1037	1	0	0	0	-214	1	1.03802525	-1.06457554	380	1	1.10526	1	;
1038	1	23.4	7.9	0	0	1	1.03039759	-10.1623754	225	1	1.08889	1	;
1039	1	-10.7	-8.6	0	0	1	1.06018093	-4.96512921	225	1	1.08889	0.933333	;
1040	1	0	0	0	0	1	1.05884673	-12.2627505	225	1	1.09171	1	;
1041	1	0.9	0.3	0	0	1	0.998472115	-8.91357614	63	1	1.06349	0.968254	;
1042	1	52.1	-9.1	0	0	1	1.04536976	-12.6009461	225	1	1.08444	1	;
1043	1	14.2	-1	0	0	1	1.04075971	-5.69264669	63	1	1.06349	0.936508	;
1044	1	4.8	3.1	0	0	1	1.00324174	-8.3218567	63	1	1.06349	0.968254	;
1045	1	7.7	0.7	0	0	1	1.06289148	-5.32342147	225	1	1.08889	0.933333	;
1046	1	19.4	-5.8	0	0	1	1.0302131	-9.48317109	63	1	1.06349	0.936508	;
1047	1	25.2	-0.9	0	0	1	1.05396855	-6.54279886	63	1	1.06349	0.936508	;
1048	1	19.4	8.1	0	0	1	1.02435519	-9.96985031	63	1	1.06349	0.968254	;
1049	1	0.2	0.1	0	0	1	1.04785179	-6.87827454	63	1	1.06349	0.968254	;
1050	1	9.2	-6.8	0	0	1	1.04956721	-7.63754547	63	1	1.06349	0.936508	;
1051	1	34.5	-6.3	0	0	1	1.06318725	-4.52066855	225	1	1.08889	0.933333	;
1052	1	0	0	0	0	1	1.03256052	-10.4977964	225	1	1.08889	1	;
1053	1	0	0	0	0	1	1.03149892	-6.63214613	380	1	1.10526	1	;
1054	1	27	-0.3	0	0	1	1.05617358	-8.12437466	63	1	1.06721	0.936508	;
1055	2	-4.1	2.4	0	0	1	1.044	-9.67996924	20	1	1.2	0.8	;
1056	1	0	0	0	0	1	1.08241107	-9.01873506	150	1	1.10936	0.9	;
1057	1	0	0	0	0	1	1.04958026	-13.9339904	225	1	1.09604	1	;
1058	2	0	0	0	0	1	1.08	-9.47342584	150	1	1.1089	0.9	;
1059	1	26.1	-4.3	0	0	1	1.03568059	-14.2885154	63	1	1.07937	0.920635	;
1060	1	0	0	0	0	1	1.06281472	-4.47097087	20	1	1.2	0.8	;
1061	1	35.4	-2.5	0	0	1	1.04829869	-6.54109226	63	1	1.06349	0.936508	;
1062	1	0	0	0	0	1	1.06226637	-4.04894553	225	1	1.08889	0.933333	;
1063	1	0	0	0	0	1	1.05573095	-1.68897084	380	1	1.10526	1	;
1064	1	0.8	1	0	0	1	1.02137719	-10.3113644	63	1	1.06349	0.968254	;
1065	1	27.3	-4.7	0	0	1	1.02138402	-10.3112792	63	1	1.06349	0.968254	;
1066	1	0	0	0	0	1	1.03974475	-13.0356209	63	1	1.07937	0.920635	;
1067	1	19.3	-11	0	0	1	1.04108345	-7.80829601	63	1	1.06349	0.936508	;
1068	1	22.4	-8.8	0	0	1	1.11643106	-8.39773833	63	1	1.13924	0.920635	;
1069	1	28.3	-13.7	0	0	1	1.05870437	-3.01914336	225	1	1.08889	0.888889	;
1070	1	38.6	2.3	0	0	1	1.02108511	-11.1451901	225	1	1.08889	1	;
1071	1	7.1	1.9	0	0	1	1.0585323	-6.32456817	63	1	1.06822	0.936508	;
1072	1	0	0	0	0	1	1.06423388	-4.80889309	225	1	1.08889	0.933333	;
1073	1	4.1	1.4	0	0	1	1.02747788	-10.2203827	225	1	1.08889	1	;
1074	1	13	6.3	0	0	1	1.00915374	-8.20251753	63	1	1.06349	0.968254	;
1075	1	5.5	-20.2	0	0	1	1.08123453	-5.12058552	225	1	1.09203	1	;
1076	1	75.8	-24.3	0	0	1	1.06194659	-4.53503164	380	1	1.10263	1	;
1077	1	41.3	-1.1	0	0	1	1.02945692	-5.19679292	225	1	1.08889	0.986667	;
1078	1	9.9	-9.9	0	0	1	1.06201585	-10.8336616	63	1	1.06349	0.936508	;
1079	1	0.9	-1.7	0	0	1	1.03240844	-7.33662859	63	1	1.06349	0.968254	;
1080	1	3.4	5.1	0	0	1	1.06905889	-10.7164908	150	1	1.10964	0.9	;
1081	1	14.3	1.3	0	0	1	1.02888564	-9.78693438	225	1	1.08889	1	;
1082	1	0	0	0	-60	1	0.96309769	-9.86526687	20	1	1.2	0.8	;
1083	1	0	0	0	0	1	1.01241071	-8.80570879	225	1	1.08889	1	;
1084	1	0	0	0	0	1	1.03185233	-6.20640863	380	1	1.10526	1	;
1085	1	108.3	-5.8	0	0	1	1.04923826	-11.9267026	225	1	1.08889	1	;
1086	1	22.5	-4.4	0	0	1	1.04995004	-7.59038465	63	1	1.06349	0.936508	;
1087	1	63.2	1.8	0	0	1	1.02799661	-10.7989373	225	1	1.08889	1	;
1088	1	-4.9	4.4	0	0	1	1.03017952	-8.34264194	63	1	1.06349	0.968254	;
1089	1	0	0	0	0	1	1.05450984	-6.34399264	225	1	1.08444	1	;
1090	1	0	0	0	0	1	1.05356865	-5.46611655	20	1	1.2	0.8	;
1091	1	0	0	0	0	1	1.04092461	-5.59303131	63	1	1.06349	0.936508	;
1092	1	0	0	0	0	1	1.0618129	-4.12433379	225	1	1.08889	0.933333	;
1093	1	40.1	17.4	0	0	1	1.0102795	-23.1998448	63	1	1.06349	0.968254	;
1094	1	33.6	-3.1	0	0	1	1.06084552	-20.2306943	225	1	1.08444	1	;
1095	1	206.2	15.3	0	0	1	1.01801534	-22.5401379	225	1	1.09655	1	;
1096	1	32.4	-6.3	0	0	1	1.05487801	-6.92528233	225	1	1.08444	1	;
1097	1	80.7	2	0	-80	1	1.03034409	-10.1146811	225	1	1.08889	1	;
1098	1	41.9	-2.5	0	0	1	1.05657895	-1.62810745	225	1	1.09056	0.986667	;
1099	1	0	0	0	0	1	1.05407517	-0.484795187	380	1	1.10526	1	;
1100	1	33.5	7	0	0	1	1.04827737	-6.81108201	63	1	1.06349	0.936508	;
1101	1	60.6	11.9	0	0	1	1.05255305	-3.95817047	225	1	1.08444	1	;
1102	1	14.8	-0.7	0	0	1	1.03880677	-11.8782396	63	1	1.06349	0.968254	;
1103	1	0	0	0	0	1	1.0319648	-18.4499463	63	1	1.06349	0.968254	;
1104	1	0	0	0	-64	1	0.95065613	-7.62454454	20	1	1.2	0.8	;
1105	1	62.5	-4.3	0	0	1	1.02624523	-6.32151904	225	1	1.08889	1	;
1106	1	0	0	0	0	1	1.02816258	-2.63967051	380	1	1.10526	1	;
1107	1	11.5	-1.9	0	0	1	1.01688381	-11.2651327	63	1	1.06349	0.968254	;
1108	1	22.9	-6.5	0	0	1	1.03809406	-6.73891257	63	1	1.06349	0.968254	;
1109	1	-15.8	13.6	0	0	1	1.05456067	-9.67090527	225	1	1.09538	1	;
1110	1	13.3	-9.3	0	0	1	1.05137716	-6.99023479	63	1	1.06428	0.936508	;
1111	1	20	-3.9	0	0	1	1.03099323	-8.11787118	225	1	1.08889	0.888889	;
1112	1	11	5	0	0	1	1.02845728	-10.9768474	63	1	1.06349	0.968254	;
1113	1	38.8	6.1	0	0	1	1.04471647	-7.70650112	63	1	1.06349	0.968254	;
1114	1	0	0	0	0	1	1.03894598	-6.25065823	225	1	1.08889	1	;
1115	1	0	0	0	0	1	1.07355806	-3.97248148	380	1	1.1083	1	;
1116	1	0	0	0	0	1	1.07351949	-3.96625149	380	1	1.1084	1	;
1117	1	91.3	7.4	0	0	1	1.02784226	-8.08978644	225	1	1.08444	1	;
1118	1	32.1	-4.7	0	0	1	1.02394391	-8.49870406	225	1	1.08889	1	;
1119	1	1.6	1	0	0	1	1.04318718	-9.26941843	63	1	1.06349	0.968254	;
1120	1	46	-9.7	0	0	1	1.06091598	-4.25100865	225	1	1.08889	0.933333	;
1121	1	3.9	1.6	0	0	1	1.0350979	-7.92920219	63	1	1.06349	0.936508	;
1122	1	0	0	0	0	1	1.03120929	-11.1429114	63	1	1.06349	0.968254	;
1123	1	0.8	-0.4	0	0	1	1.05042246	-7.40438622	63	1	1.06349	0.936508	;
1124	1	35.8	-3.8	0	0	1	1.06090965	-1.69904482	225	1	1.09512	0.986667	;
1125	1	0.8	0.2	0	0	1	1.02770336	-15.1690795	63	1	1.07937	0.920635	;
1126	1	68.7	-5.5	0	0	1	1.03653784	-12.9977471	63	1	1.07937	0.920635	;
1127	1	0	0	0	0	1	1.05514007	-10.5717612	225	1	1.08889	1	;
1128	1	0	2.8	0	0	1	1.03849132	-6.18169708	63	1	1.06554	0.936508	;
1129	1	0	0	0	0	1	1.07039257	-4.91861857	225	1	1.08889	0.933333	;
1130	1	1	-2	0	0	1	0.987264579	-5.83254931	45	1	1.00212	0.888889	;
1131	1	39.3	-7.2	0	0	1	1.06021646	-4.10914492	225	1	1.08889	0.933333	;
1132	1	36.7	6.7	0	0	1	1.02917128	-12.5377886	225	1	1.08889	1	;
1133	1	0	0	0	0	1	1.05594259	-1.12194661	380	1	1.10526	1	;
1134	2	1.1	0	0	0	1	1.053	-4.52412645	63	1	1.06349	0.936508	;
1135	1	50.4	-1.7	0	0	1	1.03117124	-11.0117238	225	1	1.08889	1	;
1136	1	-7.1	2.5	0	0	1	1.04693495	-4.44897301	225	1	1.08889	0.986667	;
1137	2	0	0	0	0	1	1.035	-2.89478946	20	1	1.2	0.8	;
1138	1	0	0	0	0	1	1.0358287	-4.33601477	225	1	1.08889	0.986667	;
1139	2	0	0	0	0	1	1.04	-5.34504703	63	1	1.0668	0.936508	;
1140	1	15	0	0	0	1	1.06287949	-7.7669253	63	1	1.06349	0.936508	;
1141	1	48.2	9.5	0	0	1	1.02894518	-19.8065777	63	1	1.07937	0.920635	;
1142	1	0	0	0	0	1	0.943221074	-17.9815102	150	1	1.1	0.9	;
1143	1	13.1	-3.6	0	0	1	1.00483836	-13.3423253	63	1	1.06349	0.968254	;
1144	1	120.1	-6.5	0	0	1	1.06627877	-5.09652008	380	1	1.10526	1	;
1145	1	21.1	-10.1	0	0	1	1.03445193	-8.47176989	225	1	1.08889	0.888889	;
1146	1	16.1	-2.5	0	0	1	1.05498508	-1.71978244	225	1	1.08889	0.986667	;
1147	1	0	0	0	0	1	1.03790104	-10.4061185	63	1	1.07432	0.968254	;
1148	1	5.1	-0.8	0	0	1	1.02715157	-9.4976064	225	1	1.08889	1	;
1149	1	73.6	20.3	0	0	1	1.02715282	-9.49733352	225	1	1.08889	1	;
1150	1	9.2	0.7	0	0	1	1.02392715	-20.3989069	63	1	1.07937	0.920635	;
1151	1	1.2	0.7	0	0	1	1.0219145	-10.176391	63	1	1.06349	0.968254	;
1152	1	0	0	0	0	1	1.03566998	-7.78315166	225	1	1.08889	0.977778	;
1153	1	0	0	0	0	1	0.987147213	-5.31964523	380	1	1.10263	0.985606	;
1154	1	-70.3	-25	0	0	1	1.05127256	-3.05551919	380	1	1.10526	1	;
1155	1	21.8	2	0	0	1	1.0495294	-7.87349748	63	1	1.06349	0.936508	;
1156	1	18.5	-0.2	0	0	1	1.0558587	-8.30521613	63	1	1.06965	0.936508	;
1157	1	65.7	14.5	0	-80	1	1.02935715	-12.3906462	225	1	1.08889	1	;
1158	1	61.8	-28	0	0	1	1.04167029	-15.2884744	225	1	1.10407	1	;
1159	1	24.9	0.6	0	0	1	1.03453101	-9.76230047	225	1	1.08889	1	;
1160	1	-1.2	-1	0	0	1	1.04481265	-6.77634558	63	1	1.06522	0.936508	;
1161	1	80.8	4.8	0	0	1	1.03324338	-6.36435222	225	1	1.08889	1	;
1162	2	0	0	0	0	1	0.96	-15.2926747	150	1	1.1	0.9	;
1163	1	0	0	0	0	1	1.0500661	-14.6530092	225	1	1.08444	1	;
1164	1	0	0	0	0	1	1.05049722	-13.2475795	380	1	1.10263	1	;
1165	1	6.2	0.8	0	0	1	1.02671172	-8.66762418	63	1	1.06349	0.936508	;
1166	1	3.3	-3.3	0	0	1	1.04021989	-5.56704156	63	1	1.06889	0.936508	;
1167	1	9.5	0.6	0	0	1	1.01995525	-11.0000732	225	1	1.08889	1	;
1168	1	23.3	33.8	0	0	1	1.05406254	-8.38992502	225	1	1.08444	1	;
1169	1	22.4	-0.1	0	0	1	1.02839422	-12.3062619	63	1	1.06349	0.968254	;
1170	1	70	-2.7	0	0	1	1.04567015	-7.56607023	225	1	1.08444	1	;
1171	1	52.6	-2.2	0	0	1	1.04636463	-7.21476903	225	1	1.08889	0.902222	;
1172	1	23.2	3.2	0	0	1	1.02550014	-9.98459148	225	1	1.08889	1	;
1173	2	3.1	0	0	0	1	1.077	-9.78982579	150	1	1.10927	0.9	;
1174	1	66.7	8.2	0	0	1	1.03089167	-10.9981599	225	1	1.08889	1	;
1175	1	101.3	35.7	0	0	1	1.01703689	-12.1870107	225	1	1.08889	1	;
1176	1	12.3	0.2	0	0	1	1.02470228	-13.3048347	63	1	1.06349	0.968254	;
1177	1	1.6	-1.6	0	0	1	0.987493531	-9.71310757	45	1	1	0.888889	;
1178	1	0.7	7.6	0	0	1	1.06326589	-1.03467055	380	1	1.10526	1	;
1179	1	32.8	6.7	0	0	1	1.00804987	-9.84594966	225	1	1.09024	1	;
1180	1	0	0	0	0	1	1.04099103	-2.32259926	380	1	1.10526	1	;
1181	1	30.5	26.1	0	0	1	1.00037508	1.94685842	225	1	1.04444	0.982222	;
1182	1	25.7	0.5	0	0	1	1.02974995	-11.2370023	63	1	1.06349	0.968254	;
1183	1	1.8	-7.3	0	0	1	1.09744776	-10.4121815	63	1	1.07072	0.936508	;
1184	1	0	0	0	0	1	1.05205123	-6.91789091	225	1	1.08444	1	;
1185	1	0	0	0	0	1	1.02471037	-7.42739394	63	1	1.06349	0.968254	;
1186	1	90	-3.1	0	0	1	1.05222575	-4.0772175	225	1	1.08444	1	;
1187	1	0	0	0	0	1	1.05391984	-7.20345062	225	1	1.08889	0.933333	;
1188	2	0	0	0	0	1	0.971	-13.7602665	150	1	1.10062	0.9	;
1189	1	11.7	2.4	0	0	1	1.03398972	-9.75129995	225	1	1.0902	1	;
1190	1	75.7	21.4	0	0	1	1.04444569	-6.69958136	225	1	1.08889	0.915556	;
1191	1	57.1	6.4	0	0	1	1.01976656	-11.0266049	225	1	1.08889	1	;
1192	1	91	16.3	0	0	1	1.01172849	-9.43083986	225	1	1.09164	1	;
1193	1	-12.1	-2.1	0	0	1	1.05876757	-6.55192168	225	1	1.08889	0.986667	;
1194	2	0	0	0	0	1	1.059	-2.85450045	20	1	1.2	0.8	;
1195	1	0	0	0	0	1	1.0587539	-6.53966951	225	1	1.08889	0.986667	;
1196	1	1	0.1	0	0	1	1.04084663	-5.60767457	63	1	1.06349	0.936508	;
1197	1	33.7	-0.4	0	0	1	1.06089827	-4.39676636	225	1	1.08889	0.933333	;
1198	1	0	0	0	0	1	1.0633614	-1.65357239	225	1	1.09652	0.986667	;
1199	1	0.5	1	0	0	1	1.03768557	-7.2109871	63	1	1.06349	0.936508	;
1200	1	59.9	22.6	0	0	1	1.06516038	-7.64484715	225	1	1.08889	1	;
1201	2	0	0	0	0	1	1.053	-18.6867145	63	1	1.07697	0.968254	;
1202	1	6.8	-2.1	0	0	1	1.04633338	-11.2987399	225	1	1.08889	1	;
1203	1	170.4	-1.2	0	0	1	1.04847057	-11.3175872	225	1	1.09062	0.986667	;
1204	1	27.9	-2.6	0	0	1	1.04311106	-6.55908794	63	1	1.06792	0.936508	;
1205	1	0	0	0	0	1	1.03864577	-6.32677248	63	1	1.06349	0.968254	;
1206	1	29.9	16.8	0	0	1	1.02321255	0.040813113	380	1	1.11579	1	;
1207	1	0.2	0.6	0	0	1	1.01098366	-12.1556509	63	1	1.06349	0.968254	;
1208	1	0	0	0	0	1	1.03773185	-8.23792893	225	1	1.08444	1	;
1209	1	11	8	0	0	1	1.03190214	-16.0968971	225	1	1.08812	1	;
1210	1	15	2.9	0	0	1	1.05202249	-5.63311204	63	1	1.06816	0.936508	;
1211	1	0	0	0	0	1	1.06570506	-4.81752297	225	1	1.08889	0.933333	;
1212	1	42.2	9.6	0	0	1	1.01646307	-12.3027807	225	1	1.08889	0.999176	;
1213	1	2	1.1	0	0	1	1.03114982	-9.52132984	63	1	1.06349	0.968254	;
1214	1	103.1	26.9	0	0	1	1.04533324	-8.72038387	225	1	1.08889	0.933333	;
1215	1	7.3	4.3	0	0	1	1.03015004	-13.5691579	63	1	1.07937	0.920635	;
1216	1	57.9	15.6	0	0	1	1.02606465	-9.95667537	225	1	1.08889	1	;
1217	1	5.5	-2.7	0	0	1	1.03929272	-6.28510405	225	1	1.08889	1	;
1218	1	17.6	-7.4	0	0	1	1.05728554	-8.85072332	63	1	1.06349	0.936508	;
1219	1	1	-4	0	0	1	1.01802673	-22.867382	63	1	1.06349	0.968254	;
1220	1	26.9	-10.5	0	0	1	1.04275517	-12.4154926	63	1	1.07937	0.920635	;
1221	1	0	0	0	0	1	1.06019783	-10.4216918	225	1	1.08889	1	;
1222	1	0	-4.5	0	0	1	1.05787659	-0.715711251	225	1	1.09236	0.986667	;
1223	1	-7.6	11.5	0	0	1	1.03622647	-6.32689029	380	1	1.10526	1	;
1224	1	103	-31.4	0	0	1	1.02834047	-1.6052293	380	1	1.10614	1	;
1225	1	-6.7	-2.5	0	0	1	1.02825568	-1.54361441	380	1	1.10702	1	;
1226	1	4.1	2.8	0	0	1	1.01687996	-14.6851924	63	1	1.06349	0.968254	;
1227	1	-3.3	-3	0	0	1	1.06203626	-6.3736037	63	1	1.06574	0.936508	;
1228	1	62.6	4.6	0	0	1	1.03561211	-8.05608563	225	1	1.08889	0.888889	;
1229	1	0.1	-0.9	0	0	1	0.943551411	-7.0648199	45	1	1	0.888889	;
1230	1	31	-4.9	0	0	1	1.06117499	-4.43965727	225	1	1.08889	0.933333	;
1231	1	0	0	0	0	1	1.02959756	-12.411902	225	1	1.08889	1	;
1232	1	19.9	0.7	0	0	1	1.02177844	-10.5905883	225	1	1.08889	1	;
1233	1	36.7	-0.9	0	0	1	1.0256913	-9.77161383	225	1	1.08889	0.96	;
1234	1	28.7	0.2	0	0	1	1.01435936	-12.7762556	63	1	1.06349	0.96736	;
1235	1	193.3	3.7	0	0	1	1.02614869	-8.50483851	225	1	1.08889	1	;
1236	1	22.2	1.2	0	0	1	0.99468353	-22.3569668	63	1	1.06349	0.968254	;
1237	1	60.6	-6.3	0	0	1	1.05532306	-10.7357229	225	1	1.08889	1	;
1238	2	0	0	0	0	1	1.024	-5.2474358	63	1	1.06607	0.936508	;
1239	1	23.7	2.5	0	0	1	1.03211015	-15.45704	63	1	1.07937	0.920635	;
1240	1	6.7	3.3	0	0	1	1.05727722	-5.79774732	225	1	1.08889	0.977778	;
1241	1	0.4	-1	0	0	1	1.0614082	-7.59992007	63	1	1.06837	0.936508	;
1242	1	12.3	-3.3	0	0	1	1.03716271	-11.2570478	63	1	1.07068	0.968254	;
1243	1	-10.3	8.7	0	0	1	1.04551401	-0.964209272	380	1	1.10263	1	;
1244	1	4.7	-2.6	0	0	1	1.0102332	-24.5752866	63	1	1.06349	0.968254	;
1245	2	-3.3	0	0	0	1	1.047	-13.5576873	63	1	1.08024	0.920635	;
1246	1	19.6	-0.9	0	0	1	1.02695126	-7.51008509	63	1	1.06349	0.968254	;
1247	2	21.7	0	0	0	1	1.051	-5.68008988	63	1	1.06349	0.936508	;
1248	1	0	0	0	0	1	1.00814111	-9.83872068	225	1	1.09036	1	;
1249	1	3.3	-6.4	0	0	1	1.03144963	-7.48519137	63	1	1.06349	0.968254	;
1250	1	25.6	-2.9	0	0	1	1.04059479	-7.78388712	63	1	1.06349	0.968254	;
1251	1	84.2	-12.1	0	0	1	1.05462226	-1.43810298	380	1	1.10526	1	;
1252	1	33.4	-2.7	0	0	1	1.02645078	-8.44243946	225	1	1.08889	1	;
1253	1	20.2	-14.8	0	0	1	0.993973657	-9.52089596	150	1	1.1	0.8	;
1254	1	21.7	-3.1	0	0	1	1.04926156	-6.72494413	63	1	1.06349	0.936508	;
1255	1	0	0	0	0	1	1.03563194	-7.79124825	225	1	1.08444	1	;
1256	1	0	0	0	0	1	0.987128381	-5.34717618	380	1	1.10263	0.985605	;
1257	1	0	0	0	0	1	1.0313934	-6.53923373	380	1	1.10526	1	;
1258	1	155	16.8	0	0	1	1.03213693	-10.6604394	225	1	1.08889	1	;
1259	1	0.3	0.1	0	0	1	1.05253178	-6.34237685	63	1	1.06349	0.936508	;
1260	2	0	0	0	0	1	1.069	-11.5833234	150	1	1.14214	0.9	;
1261	1	0	0	0	0	1	1.0656959	-8.74866134	225	1	1.08889	1	;
1262	1	-0.2	0	0	0	1	1.04663891	-7.17335176	63	1	1.06349	0.968254	;
1263	2	5.2	-10.1	0	0	1	1.037	-14.2562613	225	1	1.08889	1	;
1264	1	14	-0.5	0	0	1	1.04152317	-5.52626878	63	1	1.06688	0.936508	;
1265	1	0	0	0	0	1	1.06961537	-5.48537098	225	1	1.08889	0.933333	;
1266	1	27.9	2.3	0	0	1	1.04954194	-9.12682549	63	1	1.06349	0.936508	;
1267	1	145.5	12.4	0	0	1	1.0357569	-0.818081388	380	1	1.10263	1	;
1268	1	65.7	-5.4	0	0	1	1.04462835	-6.98006932	225	1	1.08889	0.986667	;
1269	1	98.2	4.7	0	0	1	1.05566764	-8.42491409	225	1	1.08889	0.933333	;
1270	1	40.2	5.5	0	0	1	1.02062297	-10.78522	225	1	1.08889	1	;
1271	1	0	0	0	0	1	1.05440126	-5.91280123	380	1	1.10263	1	;
1272	1	15.2	-1.4	0	0	1	1.04389805	-7.87964464	63	1	1.06349	0.968254	;
1273	1	0	0	0	0	1	1.03782941	-8.20652525	225	1	1.08889	0.977778	;
1274	1	4.1	-0.8	0	0	1	1.06481657	-3.49343515	225	1	1.08444	1	;
1275	1	19.4	7.8	0	0	1	1.02968106	-8.43445431	225	1	1.08889	0.928889	;
1276	1	0	0	0	0	1	1.06403962	-3.89921204	225	1	1.08889	0.933333	;
1277	1	29.1	-0.5	0	0	1	1.0480073	-11.458975	225	1	1.08915	0.986667	;
1278	2	0	0	0	0	1	1.059	-6.89648713	63	1	1.06349	0.936508	;
1279	1	147.3	31	0	0	1	1.04513672	-9.08672964	225	1	1.08444	1	;
1280	1	1.3	0.8	0	0	1	1.03138948	-8.78201376	63	1	1.06349	0.968254	;
1281	1	22.2	-1.4	0	0	1	1.03097021	-23.8741035	63	1	1.06349	0.968254	;
1282	1	122.6	26.4	0	0	1	1.02894019	-10.9593625	225	1	1.08889	1	;
1283	1	70.3	-18.9	0	0	1	1.05527767	-10.0677123	225	1	1.09415	0.986667	;
1284	1	26.9	4.8	0	0	1	1.02926083	-12.4624823	225	1	1.08889	1	;
1285	1	83.8	19.5	0	0	1	1.02927478	-12.4596507	225	1	1.08889	1	;
1286	1	19.6	-5.4	0	0	1	1.03967034	-7.94392666	63	1	1.06349	0.936508	;
1287	1	44.3	-5.4	0	0	1	1.04994974	-6.8836527	225	1	1.08889	0.986667	;
1288	1	43.8	13	0	0	1	1.01933524	-11.0471996	225	1	1.08889	1	;
1289	1	21.1	25	0	0	1	1.05391764	-7.20343113	225	1	1.08889	0.933333	;
1290	1	0	0	0	0	1	1.05937221	-3.06686787	380	1	1.10526	1	;
1291	1	35.5	0.7	0	0	1	1.0252872	-19.2258161	63	1	1.06349	0.968254	;
1292	1	0	0	0	0	1	1.03129634	-7.64046942	150	1	1.1	0.9	;
1293	1	-0.3	0.4	0	0	1	1.02623855	-8.18435373	225	1	1.15	0.8	;
1294	1	-4.6	4.2	0	0	1	1.03116995	-7.46838132	63	1	1.06349	0.968254	;
1295	1	0	0	0	0	1	1.07284749	-4.94081146	225	1	1.08444	1	;
1296	1	16.7	-48	0	0	1	1.02127457	-10.9031757	63	1	1.06349	0.968254	;
1297	1	0	0	0	0	1	1.03548736	-8.06148418	225	1	1.08444	0.99353	;
1298	2	0	0	0	0	1	1.084	-8.78339457	150	1	1.11139	0.9	;
1299	1	7.2	-2	0	0	1	1.07215218	-5.61844443	225	1	1.08889	1	;
1300	1	62.9	15.2	0	0	1	1.03630774	-17.5163226	225	1	1.08444	1	;
1301	2	0	0	0	0	1	1.063	-3.7958051	63	1	1.06463	0.936508	;
1302	1	-5.5	0.6	0	0	1	1.04697054	0.762338049	380	1	1.10526	1	;
1303	1	0	0	0	0	1	1.06134917	-3.41704665	225	1	1.08889	0.933333	;
1304	1	36.2	-12.3	0	0	1	1.06193454	-4.34789583	225	1	1.08889	0.933333	;
1305	1	16.3	1.9	0	0	1	1.03853193	-8.71369207	63	1	1.06349	0.968254	;
1306	1	0	0	0	-60	1	0.970266063	-12.1492465	20	1	1.2	0.8	;
1307	1	0	0	0	0	1	1.02203004	-10.3996119	225	1	1.08889	1	;
1308	1	0	0	0	0	1	1.03037782	-7.11073647	380	1	1.10526	1	;
1309	1	0	0	0	0	1	0.998002053	-22.1225816	63	1	1.06349	0.968254	;
1310	1	0	0	0	0	1	1.05901001	-20.0008767	225	1	1.08444	1	;
1311	1	15.4	-4.5	0	0	1	1.04161208	-12.9593429	63	1	1.07937	0.920635	;
1312	1	0	0	0	0	1	1.04399104	-14.3071303	225	1	1.08444	1	;
1313	1	0	0	0	0	1	1.0500884	-10.245143	380	1	1.10263	1	;
1314	1	0	0	0	0	1	1.05746429	-6.40775556	63	1	1.06349	0.936508	;
1315	1	11.9	4	0	0	1	1.01015296	-22.949281	63	1	1.06349	0.968254	;
1316	1	146.9	19	0	0	1	1.03549203	-7.4848133	225	1	1.08889	1	;
1317	1	0	0	0	0	1	1.0255476	-10.0226506	225	1	1.08889	1	;
1318	1	37.4	-5	0	0	1	1.00753397	-13.5163377	63	1	1.06349	0.968254	;
1319	2	0	0	0	0	1	1.03	-6.4750158	63	1	1.07111	0.936508	;
1320	1	32	-0.6	0	0	1	1.03321591	-8.5105048	225	1	1.08889	0.888889	;
1321	1	6.3	-2.8	0	0	1	1.0447655	-9.28568648	63	1	1.06349	0.936508	;
1322	1	28.4	5	0	0	1	1.03916415	-9.52603622	63	1	1.06349	0.968254	;
1323	1	-5.7	-18.3	0	0	1	1.05468142	-7.13034526	225	1	1.08444	1	;
1324	1	77.3	144.2	0	0	1	1.01830069	-4.97620507	225	1	1.08889	0.986667	;
1325	1	6	-0.5	0	0	1	1.00977681	-10.3160649	63	1	1.06349	0.968254	;
1326	1	1.1	-6	0	0	1	1.04806273	-8.08245477	63	1	1.06349	0.936508	;
1327	1	13.1	13.4	0	0	1	1.0477508	-8.07884931	63	1	1.06349	0.936508	;
1328	1	23.8	6.3	0	0	1	1.04888541	-1.89027423	225	1	1.09283	0.986667	;
1329	1	218.2	2.8	0	0	1	1.04879534	-15.0299962	225	1	1.08444	1	;
1330	2	0.4	0.2	0	0	1	1.051	-5.40919303	63	1	1.06349	0.936508	;
1331	1	8	-2.3	0	0	1	1.05095823	-7.52280571	63	1	1.06349	0.936508	;
1332	1	50.6	-21.8	0	0	1	1.04319503	-6.03648165	225	1	1.08889	0.924444	;
1333	1	14.4	-1.9	0	0	1	1.04427424	-7.68723515	63	1	1.06349	0.936508	;
1334	1	105.9	-9.5	0	0	1	1.03898103	-6.71338069	225	1	1.08889	1	;
1335	1	242.7	12.3	0	0	1	1.04624386	-11.2833846	225	1	1.08889	1	;
1336	1	9.5	-2.6	0	0	1	1.05225277	-5.68208373	63	1	1.06349	0.936508	;
1337	1	27.9	2.8	0	0	1	1.05381666	-10.5271752	225	1	1.08889	1	;
1338	2	12.9	0.2	0	0	1	1.032	-21.9840671	63	1	1.06349	0.968254	;
1339	2	0	0	0	0	1	1.043	-6.72166992	63	1	1.06349	0.936508	;
1340	1	10	2.8	0	0	1	1.04562823	-6.46481472	225	1	1.08889	0.986667	;
1341	1	0	0	0	0	1	1.05136167	-4.64127455	63	1	1.06349	0.936508	;
1342	1	4.9	-12.9	0	0	1	1.03957556	-7.06017467	225	1	1.08889	0.888889	;
1343	1	12.3	0.9	0	0	1	1.04848011	-11.332806	225	1	1.09081	0.986667	;
1344	1	5.8	-1.6	0	0	1	1.04958493	-8.16838196	63	1	1.06349	0.936508	;
1345	1	0	0	0	0	1	1.05034107	-10.0598507	225	1	1.08889	0.977778	;
1346	1	0	0	0	0	1	1.03397262	-15.9572834	225	1	1.08718	1	;
1347	1	0	0	0	0	1	1.05857071	-3.24330873	380	1	1.10263	1	;
1348	1	51.9	2.8	0	0	1	1.00776633	-7.87904411	225	1	1.08889	0.888889	;
1349	1	10.1	-2.3	0	0	1	1.03483663	-13.0413556	63	1	1.07937	0.920635	;
1350	1	55.3	-3.3	0	0	1	1.05719598	-10.32544	225	1	1.08889	1	;
1351	1	0	0	0	0	1	0.968941567	-11.0441916	63	1	1.10699	0.96315	;
1352	1	69.1	15.4	0	0	1	1.041521	-9.61648098	225	1	1.08444	1	;
1353	1	0	0	0	0	1	1.03412099	-11.7438821	225	1	1.08444	1	;
1354	1	-1.4	9.3	0	0	1	0.940865068	-6.95267473	45	1	1	0.888889	;
1355	1	0	0	0	0	1	1.05949804	-6.96159753	150	1	1.13628	0.9	;
1356	1	0.5	-10	0	0	1	1.05400306	-7.28394512	225	1	1.08889	0.933333	;
1357	1	98	-9.8	0	0	1	1.03552094	-8.2361064	225	1	1.09121	1	;
1358	1	184.1	10.2	0	0	1	1.03410304	-11.7455066	225	1	1.08444	1	;
1359	1	27.1	15.6	0	0	1	0.991534852	-10.3748737	63	1	1.06349	0.968254	;
1360	1	0	0	0	0	1	1.04084246	-7.66483284	225	1	1.08444	1	;
1361	1	81.3	18.8	0	0	1	1.03905823	-6.72447682	225	1	1.08889	1	;
1362	1	6.1	-0.4	0	0	1	1.03942419	-12.444962	63	1	1.07937	0.920635	;
1363	1	0	0	0	0	1	1.04186986	-8.91936471	225	1	1.08444	1	;
1364	1	0	0	0	0	1	1.04941059	-8.95400325	380	1	1.10263	1	;
1365	1	0	0	0	0	1	1.05830785	-7.33576847	63	1	1.06349	0.968254	;
1366	1	14.3	0.7	0	0	1	1.04574207	-9.41730575	225	1	1.08444	1	;
1367	1	9.6	-7.9	0	0	1	1.05182861	-5.00492837	225	1	1.09069	0.888889	;
1368	1	129.2	9.1	0	0	1	1.02361099	-5.34971447	225	1	1.08889	0.986667	;
1369	1	2.1	-11.7	0	0	1	1.03536445	-7.41953374	225	1	1.08444	1	;
1370	1	-0.6	-2.8	0	0	1	1.05687015	-1.37407405	225	1	1.09547	0.986667	;
1371	1	152.4	-3.6	0	0	1	1.03149952	-5.72318258	380	1	1.10526	1	;
1372	1	33.9	-5.9	0	0	1	0.996796185	-10.1833104	63	1	1.06349	0.968254	;
1373	1	0	0	0	0	1	1.03479993	-7.9401149	225	1	1.08444	1	;
1374	1	-2.1	-1.3	0	0	1	1.03900254	-6.25176404	225	1	1.08889	1	;
1375	1	-5.8	-3.5	0	0	1	1.04041211	-2.83543497	380	1	1.10526	1	;
1376	1	0	0	0	0	1	1.00032196	1.67949895	225	1	1.08444	1	;
1377	1	0	0	0	0	1	1.04312562	-9.70931432	20	1	1.2	0.8	;
1378	1	0	0	0	0	1	1.04294713	-9.73588499	225	1	1.08444	1	;
1379	1	18.7	-0.6	0	0	1	1.03017682	-10.0472608	63	1	1.06349	0.968254	;
1380	1	9.2	-4.6	0	0	1	1.05496322	-8.46271498	63	1	1.08546	0.920635	;
1381	1	0.5	-1.9	0	0	1	1.05243443	-8.24659979	63	1	1.06349	0.936508	;
1382	1	21	-8.8	0	0	1	1.04818295	-12.8468559	63	1	1.07937	0.920635	;
1383	1	-0.1	-0.2	0	0	1	1.01994535	-10.9627483	225	1	1.08889	1	;
1384	1	0	0	0	0	1	1.04438942	-0.737177272	380	1	1.10526	1	;
1385	1	-20.4	4.6	0	0	1	1.05297664	-3.51064074	225	1	1.09534	0.986667	;
1386	1	0	0	0	0	1	1.06609462	-1.64368919	380	1	1.10526	1	;
1387	1	11	6.8	0	0	1	1.03776752	-4.64921243	225	1	1.08889	0.986667	;
1388	1	0	0	0	0	1	1.03228416	-4.14518349	225	1	1.08889	0.986667	;
1389	2	0	0	0	0	1	1.032	-1.1398908	20	1	1.2	0.8	;
1390	1	0	0	0	0	1	1.03227272	-4.13513299	225	1	1.08889	0.986667	;
1391	1	25.2	-9.8	0	0	1	1.03512362	-11.5003492	225	1	1.08889	1	;
1392	1	32.3	8.8	0	0	1	1.02958668	-9.92665804	225	1	1.08889	1	;
1393	1	17.7	-22.6	0	0	1	1.0636102	-1.69381797	225	1	1.09682	0.986667	;
1394	1	0	0	0	0	1	1.03473496	-7.55540378	225	1	1.08444	1	;
1395	1	21.1	-7.7	0	0	1	1.03170932	-7.08075589	63	1	1.06349	0.936508	;
1396	1	33.4	-0.5	0	0	1	1.05076195	-6.12760583	63	1	1.06349	0.936508	;
1397	1	0	0	0	0	1	1.05040678	-4.37032704	225	1	1.08889	0.933333	;
1398	2	0	0	0	0	1	1.051	-3.73971453	63	1	1.06349	0.936508	;
1399	1	85.4	2.9	0	0	1	1.05740618	-19.8682513	225	1	1.08444	1	;
1400	1	12.1	-5.4	0	0	1	1.05834405	-6.88657347	63	1	1.06349	0.936508	;
1401	1	53.2	-19.6	0	0	1	1.052033	-12.3909222	225	1	1.08889	1	;
1402	1	19.6	8.9	0	0	1	1.08058876	-7.15185313	63	1	1.07374	0.936508	;
1403	1	26.8	-1.6	0	0	1	1.05561068	-4.89651418	225	1	1.08889	0.933333	;
1404	1	24.7	-2.4	0	0	1	1.04721545	-6.43729096	63	1	1.06349	0.936508	;
1405	1	30.6	4.9	0	0	1	1.03252195	-9.54195876	225	1	1.08889	1	;
1406	1	27.9	11.5	0	0	1	1.03360223	-7.67395181	225	1	1.08444	1	;
1407	1	25.7	-11.7	0	0	1	1.04921892	-7.73866974	63	1	1.06349	0.936508	;
1408	1	2	2.1	0	0	1	1.04636479	-7.60098382	63	1	1.06349	0.936508	;
1409	1	18.7	-2.3	0	0	1	1.01995647	-17.8341101	63	1	1.06349	0.968254	;
1410	1	2.5	3.6	0	0	1	1.03905363	-6.72585059	225	1	1.08889	1	;
1411	1	0	0	0	0	1	1.01487775	-10.765044	63	1	1.06349	0.968254	;
1412	1	0	0	0	0	1	1.04074113	-8.78409756	225	1	1.08444	1	;
1413	1	-26.7	-17.5	0	0	1	1.05415478	-7.41954071	225	1	1.08975	0.986667	;
1414	1	0	0	0	-31	1	0.979060443	-11.1379731	20	1	1.2	0.8	;
1415	1	34.6	7.4	0	-80	1	1.00677881	-9.98493575	225	1	1.08889	1	;
1416	1	0.4	-0.9	0	0	1	1.02017844	-9.66513453	63	1	1.06478	0.968254	;
1417	1	7.5	2.4	0	0	1	1.03689571	-5.05202597	225	1	1.08889	0.986667	;
1418	1	123	7.5	0	0	1	1.03971339	-16.1234093	225	1	1.08444	1	;
1419	1	1.7	0.1	0	0	1	1.05202522	-7.82757747	63	1	1.06505	0.936508	;
1420	1	0	0	0	0	1	1.03882065	-5.90647339	225	1	1.08889	1	;
1421	1	0	0	0	0	1	1.03754315	-4.60851237	380	1	1.10526	1	;
1422	1	-0.7	7.3	0	0	1	1.0543337	-6.34159541	225	1	1.08444	1	;
1423	1	1	6.2	0	0	1	1.06967304	-10.9248892	150	1	1.08	0.966667	;
1424	1	12.1	-0.2	0	0	1	1.05032694	-11.2290107	225	1	1.08444	1	;
1425	1	5.4	-1.7	0	0	1	1.03686734	-11.939029	63	1	1.07266	0.968254	;
1426	1	44.7	1	0	0	1	0.98717023	-12.3222449	63	1	1.06349	0.968254	;
1427	1	114.7	4.8	0	0	1	1.03823495	-7.58291267	225	1	1.08889	0.986667	;
1428	1	19.5	0.7	0	0	1	1.03324299	-8.49133546	225	1	1.08889	0.888889	;
1429	1	52.8	-1	0	0	1	1.02520156	-9.84854057	225	1	1.08889	0.964444	;
1430	1	43.6	-18.9	0	0	1	1.00943788	-7.51898387	225	1	1.08889	0.888889	;
1431	2	-5	-2.3	0	0	1	1.063	-15.3409665	63	1	1.06349	0.968254	;
1432	1	0	0	0	0	1	1.04039221	-16.0240337	150	1	1.08	0.966667	;
1433	1	0	0	0	0	1	1.01597786	-10.8506498	63	1	1.06349	0.968254	;
1434	1	0	0	0	0	1	1.04807877	-7.68441583	225	1	1.08444	1	;
1435	1	33.9	-4.1	0	0	1	1.02940881	-12.4189794	225	1	1.08889	1	;
1436	1	0	0	0	-64	1	0.981317898	-5.73001305	20	1	1.2	0.8	;
1437	1	2.7	-2.3	0	0	1	1.08312669	-6.14672848	63	1	1.09235	0.920635	;
1438	1	0	0	0	0	1	1.07500589	-5.54581782	225	1	1.09179	1	;
1439	1	0	0	0	0	1	1.07481596	-4.15110489	380	1	1.10646	1	;
1440	1	2.1	4.3	0	0	1	1.02718959	-14.6445	63	1	1.07937	0.920635	;
1441	1	0	0.9	0	0	1	1.05576684	-6.24588232	63	1	1.06349	0.936508	;
1442	1	0	0	0	0	1	1.05887158	-4.28936492	225	1	1.08889	0.933333	;
1443	1	0	0	0	0	1	1.06052112	-2.32165657	380	1	1.10526	1	;
1444	1	8	0.1	0	0	1	1.01071512	-7.95568656	225	1	1.08889	0.888889	;
1445	1	20.4	3.1	0	0	1	1.03400798	-9.74977067	225	1	1.08889	1	;
1446	1	21.3	0.5	0	0	1	1.0352349	-9.57658019	225	1	1.08889	0.888889	;
1447	1	13.9	0.5	0	0	1	1.03414065	-9.76649573	225	1	1.09084	1	;
1448	1	0	0	0	0	1	1.03103703	-9.93103687	225	1	1.08889	1	;
1449	1	75.1	9.2	0	0	1	1.06362587	-4.35743349	225	1	1.08889	0.933333	;
1450	2	0	0	0	0	1	1.07	-1.14673584	20	1	1.2	0.8	;
1451	1	0	0	0	0	1	1.03769446	-6.60618465	63	1	1.06349	0.936508	;
1452	1	0	0	0	0	1	1.06284195	-4.16295121	225	1	1.08889	0.933333	;
1453	1	12.8	-0.9	0	0	1	1.0290416	-8.00363806	63	1	1.06349	0.968254	;
1454	1	0	0	0	0	1	1.05826099	-0.892239054	225	1	1.09304	0.986667	;
1455	1	71.7	5.7	0	0	1	1.03817242	-6.99153549	225	1	1.08889	1	;
1456	1	38.8	-2.5	0	0	1	1.04817623	-8.06354505	63	1	1.06349	0.936508	;
1457	1	20.4	0.7	0	0	1	1.02082466	-20.9253505	63	1	1.07937	0.920635	;
1458	2	10.3	-4.1	0	0	1	1.039	-9.20798585	63	1	1.06349	0.968254	;
1459	1	21.4	-2.3	0	0	1	1.000808	-22.4432363	63	1	1.06349	0.968254	;
1460	1	6	-0.9	0	0	1	1.02381205	-8.83969723	63	1	1.06349	0.936508	;
1461	1	0	0	0	0	1	1.05306451	-6.37737317	225	1	1.08889	0.977778	;
1462	1	1.4	1.3	0	0	1	1.04304079	-10.3308278	63	1	1.06349	0.968254	;
1463	1	0	0	0	0	1	1.04809421	-7.68460459	225	1	1.08889	0.977778	;
1464	1	1.9	-1.6	0	0	1	1.06650553	-5.96335461	63	1	1.06349	0.936508	;
1465	1	45.7	4.8	0	0	1	1.03697896	-7.18828629	225	1	1.08889	1	;
1466	1	8.6	0	0	0	1	1.03268163	-13.3667053	63	1	1.07937	0.920635	;
1467	1	128.6	-1	0	0	1	1.03262739	-11.4607663	225	1	1.08889	0.998019	;
1468	1	0	0	0	0	1	1.04803236	-7.07726499	63	1	1.06826	0.936508	;
1469	1	0	0	0	0	1	1.06517989	-5.5431588	225	1	1.08889	0.933333	;
1470	1	31.1	2.8	0	0	1	1.05089496	-9.0389215	63	1	1.06349	0.936508	;
1471	1	33.9	4.4	0	0	1	1.04673317	-2.43739779	225	1	1.08889	0.986667	;
1472	1	0	0	0	0	1	1.0751014	-5.53373088	225	1	1.09246	1	;
1473	1	24.4	8	0	0	1	1.04946763	-7.1235535	225	1	1.08986	0.986667	;
1474	2	0	0	0	0	1	1.057	-5.4203607	63	1	1.06349	0.936508	;
1475	1	79.9	-31.7	0	0	1	1.02852978	-7.94429475	225	1	1.08889	1	;
1476	1	0	0	0	0	1	1.02609314	-5.87049145	380	1	1.10526	1	;
1477	2	0	0	0	0	1	0.998094633	-5.27930511	45	1	1	0.888889	;
1478	1	-13.8	-0.3	0	0	1	1.04797489	-2.59491673	225	1	1.08889	0.986667	;
1479	1	0	0	0	0	1	1.0460069	-6.36589976	63	1	1.06349	0.968254	;
1480	1	69.7	16.9	0	0	1	1.02631891	-13.9128507	225	1	1.08889	1	;
1481	1	18.6	-3.2	0	0	1	1.04128516	-9.19327474	225	1	1.08444	1	;
1482	1	52.3	8.5	0	0	1	1.05535186	-10.7239258	225	1	1.08889	1	;
1483	1	6.1	-1.7	0	0	1	0.980895798	-6.19008776	45	1	1.00009	0.888889	;
1484	1	0	0	0	0	1	1.05441204	-7.48815877	225	1	1.08889	0.933333	;
1485	1	0	0	0	-58	1	0.97184372	-11.0490143	20	1	1.2	0.8	;
1486	1	11.3	-3.3	0	0	1	1.02088149	-10.4277295	225	1	1.08889	1	;
1487	1	0	0	0	0	1	1.02864398	-7.3808573	380	1	1.10526	1	;
1488	1	7.4	-1.3	0	0	1	1.04110704	-9.58736851	63	1	1.15	0.8	;
1489	1	0	0	0	0	1	1.06391767	-3.77725795	225	1	1.08889	0.933333	;
1490	2	0	0	0	0	1	1.029	-7.84061905	63	1	1.06457	0.968254	;
1491	1	8.6	-1.4	0	0	1	1.03055585	-13.6045362	63	1	1.06349	0.968254	;
1492	1	-4.5	-1.6	0	0	1	1.02077631	-10.6942593	225	1	1.08889	1	;
1493	1	0	0	0	0	1	1.04482448	-5.85054129	63	1	1.07121	0.936508	;
1494	1	0	0	0	0	1	1.0396883	-4.01158413	225	1	1.08889	0.986667	;
1495	1	0	0	0	0	1	1.05113561	-2.11096165	380	1	1.10526	1	;
1496	1	0	0	0	-64	1	0.937461472	-10.9394868	20	1	1.2	0.8	;
1497	1	0	0	0	0	1	1.01992841	-10.9622752	225	1	1.08889	1	;
1498	1	0	0	0	0	1	1.02786654	-10.4764896	225	1	1.08889	1	;
1499	1	0	0	0	0	1	1.06587545	-4.62303906	225	1	1.08889	0.933333	;
1500	1	0	0	0	0	1	1.0319471	-8.80827002	63	1	1.06349	0.968254	;
1501	1	17.5	11.1	0	0	1	1.00737745	-5.4443699	225	1	1.08889	0.986667	;
1502	1	52.1	6.7	0	0	1	1.05311951	-4.08547663	225	1	1.08889	0.933333	;
1503	1	15.6	2.1	0	0	1	1.02665657	-8.46316474	225	1	1.08889	1	;
1504	1	25.5	9.3	0	0	1	1.01205064	-12.2989116	63	1	1.06349	0.968254	;
1505	1	0	0	0	0	1	1.04104571	-9.05758717	225	1	1.08444	1	;
1506	1	14.8	1	0	0	1	1.02965844	-8.44032539	225	1	1.08889	0.888889	;
1507	1	0	0	0	-64	1	0.993426653	-7.01571525	20	1	1.2	0.8	;
1508	1	0	0	0	0	1	1.04518316	-6.73304963	225	1	1.08889	0.986667	;
1509	1	0	0	0	0	1	1.05702501	-4.5674938	380	1	1.10526	1	;
1510	1	-7.4	-21.9	0	0	1	1.07220223	-7.55768243	225	1	1.08889	0.933333	;
1511	1	2.2	2.2	0	0	1	1.02786477	-6.97467206	63	1	1.06349	0.936508	;
1512	1	3.6	0.4	0	0	1	1.04293714	-13.3367676	63	1	1.07937	0.920635	;
1513	1	23.7	0.1	0	0	1	1.04295841	-13.3350967	63	1	1.07937	0.920635	;
1514	1	29.3	-13.9	0	0	1	1.03529738	-8.91227023	225	1	1.08889	0.933333	;
1515	1	21.5	-8.6	0	0	1	1.04697658	-2.29719685	380	1	1.10526	1	;
1516	1	8.4	-1.5	0	0	1	1.04642801	-12.4749313	63	1	1.07937	0.920635	;
1517	1	66	10.9	0	0	1	1.02978853	-10.199541	225	1	1.08889	1	;
1518	1	27.4	-6	0	0	1	1.02992304	-18.9312374	63	1	1.06349	0.968254	;
1519	2	24.2	-7.1	0	0	1	0.982	-22.337094	63	1	1.06349	0.968254	;
1520	1	0	0	0	-64	1	0.967873192	-7.22974699	20	1	1.2	0.8	;
1521	1	0	0	0	0	1	1.05707356	-6.44517875	225	1	1.08889	0.986667	;
1522	1	0	0	0	0	1	1.06303068	-2.80412356	380	1	1.10526	1	;
1523	1	3.9	-6.8	0	0	1	1.01597919	-20.9203822	63	1	1.06349	0.968254	;
1524	1	14.6	-2.3	0	0	1	1.06514383	-4.37341035	225	1	1.08889	0.933333	;
1525	1	137	-1.6	0	0	1	1.04197776	-12.8413353	225	1	1.08444	1	;
1526	1	11.6	8.1	0	0	1	1.03894015	-7.40171339	63	1	1.06349	0.968254	;
1527	1	0	0	0	0	1	1.05611351	-5.94258039	225	1	1.08444	1	;
1528	1	114.7	-27.2	0	0	1	1.058449	-4.83654646	225	1	1.08889	0.933333	;
1529	1	-4.3	-5.6	0	0	1	1.01358637	-12.8320271	225	1	1.08889	1	;
1530	1	22.6	12.1	0	0	1	1.01169805	-18.3550347	63	1	1.06349	0.968254	;
1531	1	20.9	0.9	0	0	1	1.02853973	-14.0116972	63	1	1.06349	0.968254	;
1532	1	53.4	-2.7	0	0	1	1.02975243	-9.90370423	225	1	1.08889	1	;
1533	1	27.9	-3.1	0	0	1	1.03086619	-9.59071212	63	1	1.06349	0.968254	;
1534	1	63.5	-29.1	0	0	1	1.02102216	-7.85568312	225	1	1.08889	0.968889	;
1535	1	5.5	-1.7	0	0	1	1.03164426	-21.9392144	63	1	1.06349	0.968254	;
1536	1	65.8	-17.9	0	0	1	1.04893454	-13.8461803	225	1	1.08657	1	;
1537	1	3.9	9.1	0	0	1	1.07377613	-9.99948627	150	1	1.10695	0.9	;
1538	1	5.9	-0.2	0	0	1	1.01835897	-4.97717526	225	1	1.08889	0.986667	;
1539	1	138.9	13.8	0	0	1	1.04317963	-17.0293376	225	1	1.08444	1	;
1540	1	15	-0.8	0	0	1	1.04586182	-8.40580062	63	1	1.06349	0.936508	;
1541	1	-1.9	-1	0	0	1	1.04666745	0.83122038	380	1	1.10526	1	;
1542	1	34.9	-9.2	0	0	1	1.06635193	-5.15673874	225	1	1.08889	0.933333	;
1543	1	0	0	0	0	1	1.05490114	-6.96960852	63	1	1.06849	0.936508	;
1544	1	3.5	-0.5	0	0	1	1.05457722	-6.97579681	63	1	1.0686	0.936508	;
1545	1	24.6	1.6	0	0	1	1.04024975	-10.2634677	63	1	1.06349	0.936508	;
1546	1	90.4	0.3	0	0	1	1.02691298	-13.9109574	225	1	1.08889	1	;
1547	1	21.1	-7	0	0	1	1.05658392	-8.45118992	63	1	1.06511	0.968254	;
1548	1	11.5	4	0	0	1	1.05103227	-6.9063262	225	1	1.08444	1	;
1549	1	0.1	0.1	0	0	1	1.05713711	-7.70427538	63	1	1.06391	0.936508	;
1550	1	81	0	0	0	1	1.05140177	-1.40593521	225	1	1.09831	0.986667	;
1551	1	0	0	0	0	1	1.04725728	0.860687685	380	1	1.11057	1	;
1552	1	5.9	2.9	0	0	1	0.941261179	-7.36567365	45	1	1	0.888889	;
1553	1	16.4	-1.9	0	0	1	1.04308863	-7.82223801	20	1	1.2	0.8	;
1554	1	0	0	0	0	1	1.04308583	-7.81493907	225	1	1.08614	1	;
1555	1	67.6	15.9	0	0	1	1.03023394	-10.2390976	225	1	1.08889	1	;
1556	2	0	0	0	0	1	1.053	-6.6133219	63	1	1.06349	0.936508	;
1557	1	23.2	5	0	0	1	1.04408724	-6.74548682	225	1	1.08889	0.888889	;
1558	1	59	-24.3	0	0	1	1.0392748	-16.995544	225	1	1.09083	1	;
1559	2	16.4	0	0	0	1	0.987	-21.0445902	63	1	1.06349	0.960838	;
1560	1	0	0	0	0	1	1.03379215	-13.7700212	63	1	1.06349	0.968254	;
1561	1	11	-0.5	0	0	1	1.03797719	-11.5521328	63	1	1.06349	0.968254	;
1562	1	30.3	7.9	0	0	1	1.05422517	-8.38006126	225	1	1.08444	1	;
1563	1	0	0	0	0	1	1.02017271	-9.66473051	63	1	1.06479	0.968254	;
1564	1	0	0	0	0	1	1.03950614	-8.51172768	225	1	1.08444	1	;
1565	1	0	0	0	0	1	1.03490447	-13.3703741	63	1	1.07937	0.920635	;
1566	1	0	0	0	0	1	1.0518026	-10.1476849	225	1	1.08889	1	;
1567	1	27.9	0.3	0	0	1	1.04932759	-8.58591098	63	1	1.06349	0.936508	;
1568	1	0	0.1	0	0	1	1.03034433	-6.1009346	63	1	1.06618	0.968254	;
1569	1	0	0	0	0	1	1.06402892	-3.89436451	225	1	1.08889	0.933333	;
1570	1	0	0	0	0	1	1.05224815	-3.99101731	63	1	1.06564	0.936508	;
1571	1	11.7	-5.9	0	0	1	1.04615576	-8.3490034	63	1	1.06349	0.936508	;
1572	1	-0.7	0.2	0	0	1	1.00470586	-13.3480472	63	1	1.06349	0.968254	;
1573	1	0	0	0	0	1	1.0345078	-13.6643272	63	1	1.06349	0.968254	;
1574	1	14.8	2.6	0	0	1	1.01702515	-19.2004592	63	1	1.06349	0.968254	;
1575	2	8	-7.2	0	0	1	1.052	-18.8862545	63	1	1.07567	0.968254	;
1576	1	0	0	0	0	1	1.03723756	-17.5788114	150	1	1.08	0.966667	;
1577	1	32.3	9.9	0	0	1	1.00703028	-23.6291476	63	1	1.06349	0.968254	;
1578	1	12.4	3.5	0	0	1	1.05604514	-4.06574098	63	1	1.06385	0.936508	;
1579	1	2.5	-2.3	0	0	1	1.04707882	-3.10703756	225	1	1.08444	1	;
1580	1	0	0	0	0	1	1.0391259	-0.465209336	380	1	1.10263	1	;
1581	1	24.3	7.4	0	0	1	1.0549732	-5.5438138	63	1	1.06349	0.936508	;
1582	1	0	0	0	0	1	1.04756907	-2.70422733	20	1	1.2	0.8	;
1583	1	60.7	-24.3	0	0	1	1.04626645	-2.41026992	225	1	1.08889	0.986667	;
1584	1	0	0	0	0	1	1.04136099	0.033411633	380	1	1.10526	1	;
1585	2	0	0	0	0	1	1.028	-10.5256581	63	1	1.06349	0.968254	;
1586	1	0	0	0	0	1	1.04976833	-7.54271113	225	1	1.08718	1	;
1587	2	0	0	0	0	1	1.056	-5.39141549	63	1	1.06349	0.936508	;
1588	1	14.3	-5.9	0	0	1	1.04204063	-20.0873967	63	1	1.07937	0.920635	;
1589	1	30.5	-15.5	0	0	1	1.07195703	-4.20805621	225	1	1.09054	1	;
1590	1	0	0.4	0	0	1	1.05048889	-5.94898462	63	1	1.06591	0.936508	;
1591	1	16.4	-3.4	0	0	1	1.05278128	-5.99218705	63	1	1.06517	0.936508	;
1592	1	68.9	3.6	0	0	1	1.04579353	-4.80896154	225	1	1.08444	1	;
1593	2	0	0	0	0	1	1.055	-5.40992767	63	1	1.06349	0.936508	;
1594	1	3.7	0.4	0	0	1	1.05155833	-7.8664301	63	1	1.06349	0.936508	;
1595	2	25.2	-5.3	0	0	1	1.061	-3.43641505	225	1	1.08889	0.933333	;
1596	2	0	0	0	0	1	1.05027745	-5.50719461	63	1	1.06349	0.936508	;
1597	1	45.1	-45.9	0	0	1	1.06335832	-1.65353587	225	1	1.09531	0.986667	;
1598	1	1.3	0.2	0	0	1	0.949616767	-6.87849597	45	1	1	0.888889	;
1599	1	13	-1	0	0	1	1.04484393	-9.58829364	20	1	1.2	0.8	;
1600	1	88.1	0	0	0	1	1.04484576	-9.58254832	225	1	1.08444	1	;
1601	1	101.7	10.2	0	0	1	1.05757469	-0.713366996	225	1	1.0926	0.986667	;
1602	1	0	-1.1	0	0	1	1.05140006	-7.03801833	63	1	1.06349	0.936508	;
1603	1	38.6	2.1	0	0	1	1.04484891	-9.34995991	20	1	1.2	0.8	;
1604	1	0	0	0	0	1	1.04489494	-9.33311178	225	1	1.08444	1	;
1605	1	9.1	-0.2	0	0	1	1.02835369	-13.3611739	63	1	1.07937	0.920635	;
1606	1	28.1	-8	0	0	1	1.0195461	-26.3172354	63	1	1.06349	0.968254	;
1607	1	32.7	-1	0	0	1	0.997152059	-23.6241146	63	1	1.06349	0.959903	;
1608	1	20.4	-3.6	0	0	1	1.05002481	-6.3846534	63	1	1.06349	0.936508	;
1609	1	2	0	0	0	1	0.980825293	-6.19949842	45	1	1.00009	0.888889	;
1610	1	8.1	3.3	0	0	1	1.04081901	-7.82051128	63	1	1.06349	0.936508	;
1611	2	0	0	0	0	1	1.042	-7.65259196	63	1	1.06349	0.968254	;
1612	1	76	7.3	0	0	1	1.02489671	-10.8912084	225	1	1.08889	1	;
1613	1	0	0	0	0	1	1.0276024	-7.98300886	63	1	1.06349	0.968254	;
1614	1	41.1	-1.3	0	0	1	1.04195343	-7.49180051	225	1	1.09245	0.986667	;
1615	1	39.2	3.5	0	0	1	1.0493511	-8.10616544	20	1	1.2	0.8	;
1616	1	0	0	0	0	1	1.04940854	-8.08925831	225	1	1.08444	1	;
1617	1	66.7	-5	0	0	1	1.04677523	-11.022608	225	1	1.08889	1	;
1618	1	71.6	12.8	0	0	1	1.01997294	-10.9956684	225	1	1.08889	1	;
1619	1	0	0	0	0	1	1.08123506	-5.12059148	225	1	1.09205	1	;
1620	1	18	-0.5	0	0	1	1.03585916	-9.72503827	63	1	1.06349	0.968254	;
1621	1	19	-8.6	0	0	1	1.03914017	-5.26206126	63	1	1.06349	0.936508	;
1622	1	40.2	4.8	0	0	1	1.00986011	-25.9656378	63	1	1.06349	0.967316	;
1623	2	0	0	0	0	1	1.035	-21.638227	63	1	1.06723	0.968254	;
1624	1	5.3	-1.3	0	0	1	1.05852726	-9.90088037	63	1	1.06349	0.936508	;
1625	1	18.5	3.7	0	0	1	1.03104603	-8.32116022	225	1	1.08889	0.888889	;
1626	1	42.1	16.6	0	0	1	1.03683382	-7.46317055	225	1	1.08889	1	;
1627	1	4.8	8.8	0	0	1	1.04919025	-5.44261558	63	1	1.06349	0.936508	;
1628	1	8.8	2.1	0	0	1	1.04350592	-8.18556416	63	1	1.06349	0.968254	;
1629	1	-0.4	1.5	0	0	1	1.05632061	-8.69039301	63	1	1.06349	0.936508	;
1630	1	11.7	-2.3	0	0	1	1.05769679	-11.3568763	63	1	1.06349	0.936508	;
1631	1	10.6	-6.5	0	0	1	1.03547551	-6.90277472	63	1	1.06811	0.936508	;
1632	1	56.9	-9.8	0	0	1	1.01751339	-26.038168	63	1	1.06349	0.968254	;
1633	1	20.8	6.1	0	0	1	1.03374486	-9.42401637	63	1	1.06349	0.968254	;
1634	1	0	0	0	0	1	1.07197996	-9.9404758	150	1	1.09333	0.966667	;
1635	1	0	0	0	0	1	1.05187293	-7.93731887	225	1	1.08444	1	;
1636	1	19.5	-4.1	0	0	1	1.040215	-7.6927114	63	1	1.06349	0.936508	;
1637	1	24.6	3.4	0	0	1	1.0324983	-9.52036968	63	1	1.06349	0.968254	;
1638	2	0	0	0	0	1	1.038	-15.8283856	150	1	1.08	0.966667	;
1639	1	0	1.3	0	0	1	1.04415537	-8.44438622	63	1	1.07937	0.920635	;
1640	1	0	0	0	0	1	1.06567786	-8.7826282	225	1	1.08889	1	;
1641	1	25.7	-1.7	0	0	1	1.04111135	-11.1550496	63	1	1.06349	0.968254	;
1642	1	129.2	22.3	0	0	1	1.04908985	-11.7378293	225	1	1.08889	1	;
1643	1	2.9	0.4	0	0	1	1.0437408	-7.26802348	63	1	1.06593	0.936508	;
1644	1	1.2	-0.2	0	0	1	1.06341679	-4.93547056	225	1	1.08889	0.933333	;
1645	1	0	0	0	0	1	1.05108335	-0.332631074	380	1	1.10526	1	;
1646	1	19.1	-1.9	0	0	1	1.059947	-2.52972008	225	1	1.08889	0.968889	;
1647	2	0	0	0	0	1	1.021	-4.14388651	20	1	1.2	0.8	;
1648	1	0	0	0	0	1	1.02097863	-4.85745718	225	1	1.08889	0.986667	;
1649	1	0	0	0	0	1	1.0209811	-4.86475097	225	1	1.08889	0.986667	;
1650	1	1.5	-8.6	0	0	1	1.05032731	-2.18811374	225	1	1.092	0.986667	;
1651	1	-0.1	-1.2	0	0	1	1.02414656	-22.1111931	63	1	1.06349	0.968254	;
1652	2	0	0	0	0	1	1.023	-10.1273149	63	1	1.07937	0.952381	;
1653	1	15.7	0	0	0	1	0.968459024	-11.1886915	63	1	1.10709	0.962027	;
1654	1	0	0	0	0	1	1.10509978	-9.02888227	63	1	1.1053	0.968254	;
1655	1	0	0	0	0	1	1.06642173	-9.02888227	150	1	1.08	0.966667	;
1656	1	0	0	0	0	1	1.06352	-7.77861101	20	1	1.2	0.8	;
1657	1	0	0	0	0	1	1.06352	-7.77861101	63	1	1.06349	0.936508	;
1658	1	0	0	0	0	1	1.0588899	-4.89708587	380	1	1.10526	1	;
1659	2	45.1	6.6	0	0	1	1.014	-11.6930729	63	1	1.06349	0.968254	;
1660	2	0	0	0	0	1	1.058	-5.10787742	20	1	1.2	0.8	;
1661	1	0	0	0	0	1	1.05613004	-6.13779352	63	1	1.06651	0.936508	;
1662	2	0	0	0	0	1	1.065	-8.4474601	225	1	1.08889	1	;
1663	1	46.4	3.7	0	0	1	1.03639472	-9.54615802	225	1	1.08889	0.937778	;
1664	1	34.8	5.1	0	0	1	1.02864758	-18.9366859	63	1	1.06349	0.968254	;
1665	1	5.2	-9	0	0	1	1.01161671	-11.7860735	63	1	1.07389	0.968254	;
1666	1	14.5	12.4	0	0	1	1.03186598	-8.80623368	63	1	1.06349	0.968254	;
1667	1	0	0	0	0	1	1.0722921	-7.54137195	150	1	1.08	0.966667	;
1668	1	0	0	0	0	1	1.0584667	-6.06619352	225	1	1.08444	1	;
1669	1	-0.5	-2.7	0	0	1	1.03041402	-2.33114473	225	1	1.08444	1	;
1670	1	0	0	0	0	1	1.02678294	0.781631332	380	1	1.10263	1	;
1671	1	0	0	0	0	1	1.02477926	-14.0812524	63	1	1.06349	0.968254	;
1672	1	15.9	-2.7	0	0	1	1.04181202	-7.72792534	63	1	1.06602	0.936508	;
1673	1	21.5	3.4	0	0	1	1.04601915	-6.20448741	63	1	1.06349	0.936508	;
1674	1	17.9	-8.7	0	0	1	1.08051372	-5.99338484	225	1	1.08889	1	;
1675	1	0.5	0.5	0	0	1	1.04475455	-5.85199601	63	1	1.07114	0.936508	;
1676	1	-0.9	0.2	0	0	1	1.04080258	-11.1960643	63	1	1.06349	0.968254	;
1677	1	0	0	0	0	1	1.05801757	-9.87278741	225	1	1.08889	1	;
1678	1	0	0	0	0	1	1.05739088	-7.72528691	380	1	1.10526	1	;
1679	1	16.7	-14.7	0	0	1	1.04440196	-6.93922098	63	1	1.06349	0.936508	;
1680	1	2.8	-8.7	0	0	1	0.999313306	-13.590096	150	1	1.1	0.9	;
1681	1	30.2	8.6	0	0	1	1.05177159	-12.2152964	225	1	1.08889	1	;
1682	1	-12.7	0.9	0	0	1	1.01855648	-22.5229901	225	1	1.09695	1	;
1683	1	0	0	0	0	1	1.0688505	-10.432417	63	1	1.06499	0.936508	;
1684	1	10.9	5.3	0	0	1	1.03681467	-7.6352224	63	1	1.06349	0.936508	;
1685	1	12.5	-3.6	0	0	1	1.05662563	-8.04292997	63	1	1.06349	0.936508	;
1686	1	-1.1	2.9	0	0	1	1.0387878	-18.8050737	63	1	1.07937	0.920635	;
1687	1	73.6	-3.4	0	0	1	1.04157514	-2.35214308	380	1	1.10526	1	;
1688	2	111.1	65.9	0	0	1	1.039	-8.21441422	225	1	1.08889	0.986667	;
1689	1	0	0	0	0	1	1.05713514	-5.82236936	225	1	1.08444	1	;
1690	1	0	0	0	0	1	1.05686203	-3.20785343	380	1	1.10263	1	;
1691	1	0	0	0	0	1	1.04425168	-6.69559432	225	1	1.08444	1	;
1692	1	0	0	0	0	1	1.0310355	-17.0908408	225	1	1.08444	1	;
1693	1	0	0	0	0	1	1.04935751	-7.53306904	63	1	1.06349	0.968254	;
1694	1	20.7	-0.6	0	0	1	1.04935355	-7.53298675	63	1	1.06349	0.968254	;
1695	1	112.6	28.1	0	0	1	1.01937822	-11.3169737	225	1	1.08889	1	;
1696	1	1	0	0	0	1	0.980721344	-6.20873538	45	1	1	0.888889	;
1697	1	6.7	-3.6	0	0	1	1.04904242	-8.18679549	63	1	1.06618	0.936508	;
1698	1	48.5	8.2	0	0	1	1.02948	-12.4312355	225	1	1.08889	1	;
1699	1	101.1	9.9	0	0	1	1.04150627	-2.78685275	380	1	1.10526	1	;
1700	1	27.3	-2.1	0	0	1	1.05277608	-9.03696464	63	1	1.06758	0.968254	;
1701	1	0	0	0	0	1	1.05487513	-6.37146724	225	1	1.08444	1	;
1702	1	0	0	0	0	1	1.03016746	-9.37290535	225	1	1.08889	1	;
1703	1	0	0	0	0	1	1.03092695	-6.59028859	380	1	1.10526	1	;
1704	1	205.1	28.5	0	0	1	1.03432303	-14.5958763	225	1	1.08444	1	;
1705	1	20.3	2.3	0	0	1	1.03342901	-11.2488624	63	1	1.06349	0.968254	;
1706	1	3.7	2	0	0	1	1.08164177	-9.06692288	63	1	1.06796	0.936508	;
1707	1	63.5	-7.4	0	0	1	1.03948962	-7.07415854	225	1	1.08889	0.888889	;
1708	1	10.8	0.3	0	0	1	1.03546179	-12.4596969	225	1	1.08889	1	;
1709	1	0	0	0	0	1	1.03355621	-9.34095884	63	1	1.06349	0.968254	;
1710	1	21.3	4.8	0	0	1	1.05612862	-7.0031047	225	1	1.08889	0.986667	;
1711	1	29.5	0.4	0	0	1	1.03436711	-6.62119929	63	1	1.06349	0.936508	;
1712	1	77.3	-2.2	0	0	1	1.03660209	-5.56469736	380	1	1.10526	1	;
1713	1	52.2	5.8	0	0	1	1.01765463	-11.972372	225	1	1.08889	1	;
1714	1	64.6	12.3	0	0	1	1.02420368	-11.0229218	225	1	1.08889	1	;
1715	1	212.9	10.8	0	0	1	1.03768006	-1.23513351	380	1	1.10526	1	;
1716	1	24.9	-9.1	0	0	1	1.04709606	-6.65331663	225	1	1.08889	0.986667	;
1717	1	0	0	0	0	1	1.03891328	-14.6341651	63	1	1.07937	0.920635	;
1718	1	0	0	0	-54	1	0.991449853	-8.30376844	20	1	1.2	0.8	;
1719	1	0	0	0	0	1	1.03627611	-7.51562186	225	1	1.09146	1	;
1720	1	0	0	0	0	1	1.04082669	-4.50871644	380	1	1.10526	1	;
1721	1	0	0	0	0	1	0.999597227	-6.37622545	45	1	1	0.888889	;
1722	1	1.7	2	0	0	1	1.04672649	-6.67118951	63	1	1.06349	0.936508	;
1723	1	42	-17.5	0	0	1	1.04814497	-10.5775206	225	1	1.08889	1	;
1724	1	61.5	12.9	0	0	1	1.01727541	-21.2426303	63	1	1.06349	0.968254	;
1725	1	0	0	0	0	1	1.04961526	-17.7294795	225	1	1.08444	1	;
1726	1	0	0	0	0	1	1.05249309	-15.574983	380	1	1.10263	1	;
1727	1	0	0	0	0	1	1.03878676	-9.51628214	63	1	1.06349	0.968254	;
1728	1	157.5	2.7	0	0	1	1.0419636	-14.5635249	225	1	1.08444	1	;
1729	1	9.9	-1.8	0	0	1	1.05030723	-8.80092449	63	1	1.06349	0.968254	;
1730	1	0	0	0	0	1	1.03532912	-6.60843778	63	1	1.07119	0.936508	;
1731	1	0	0	0	0	1	1.0569683	-5.40354745	225	1	1.08889	0.933333	;
1732	1	0	0	0	0	1	1.03864631	-6.32675169	63	1	1.06349	0.968254	;
1733	1	0	0	0	0	1	1.000582	2.18524944	225	1	1.08889	0.977778	;
1734	2	0	0	0	0	1	1.04	-7.77802435	63	1	1.06349	0.968254	;
1735	1	10.1	-2.6	0	0	1	1.01122425	-13.0547595	63	1	1.06349	0.968254	;
1736	1	6.6	-4	0	0	1	1.03872703	-6.69343985	225	1	1.08889	0.888889	;
1737	1	1.2	4.6	0	0	1	1.03871168	-6.69278073	225	1	1.08889	0.888889	;
1738	1	0	0	0	0	1	1.06450364	-3.33740732	225	1	1.08444	1	;
1739	3	0	0	0	0	1	1.05775211	-1.19006182	380	1	1.10263	1	;
1740	2	-5.4	0	0	0	1	1.045	-7.91936929	63	1	1.08212	0.920635	;
1741	2	0	0	0	0	1	1.079	-9.48828844	150	1	1.1089	0.9	;
1742	1	71.5	-3.8	0	0	1	1.03794116	-9.9312492	225	1	1.08889	1	;
1743	1	7.5	-1.9	0	0	1	1.00797674	-6.84601936	225	1	1.08889	0.888889	;
1744	1	28.5	5.1	0	0	1	1.01986108	-11.0207737	225	1	1.08889	1	;
1745	1	3.6	-0.3	0	0	1	1.05436856	-2.91977513	225	1	1.09573	0.986667	;
1746	1	39.6	2.4	0	0	1	1.02367914	-21.7987288	63	1	1.06349	0.968254	;
1747	1	41.3	10.2	0	0	1	1.05758424	-19.6436531	225	1	1.08444	1	;
1748	1	2.2	0	0	0	1	1.05445343	-3.1860651	225	1	1.08517	1	;
1749	1	2.4	-0.1	0	0	1	1.00358667	-8.30640952	45	1	1.07175	0.933333	;
1750	1	24.4	4.6	0	0	1	1.02927035	-8.18783338	63	1	1.06349	0.936508	;
1751	1	24.2	-2.5	0	0	1	1.01494693	-22.6214121	63	1	1.06349	0.968254	;
1752	1	0	0	0	0	1	1.05743481	-19.8308691	225	1	1.08444	1	;
1753	1	8.3	-13.1	0	0	1	0.999597227	-6.37622545	45	1	1	0.888889	;
1754	1	0	0	0	0	1	1.0561325	-6.85278361	225	1	1.08889	0.933333	;
1755	1	19	20.9	0	0	1	1.00038836	1.86942648	225	1	1.04444	0.982222	;
1756	2	0	0	0	0	1	1.035	-9.40643962	63	1	1.06349	0.968254	;
1757	1	30.4	3.1	0	0	1	1.01427736	-13.2179755	63	1	1.06349	0.968254	;
1758	1	0	0	0	0	1	1.01134778	-9.0330469	225	1	1.08889	1	;
1759	1	83	5.9	0	0	1	1.06174206	-3.37952531	225	1	1.08889	0.933333	;
1760	1	21.6	-5.2	0	0	1	1.02594006	-14.8991081	63	1	1.06349	0.965889	;
1761	1	0	0	0	0	1	1.00630409	-17.5095946	63	1	1.06349	0.968254	;
1762	2	0	0	0	0	1	1.042	-15.2738899	150	1	1.08	0.966667	;
1763	1	0	0	0	0	1	1.04261771	-8.09842446	63	1	1.06349	0.968254	;
1764	1	31.2	3.4	0	0	1	1.00462811	-23.7271857	63	1	1.06349	0.968254	;
1765	1	0	0	0	0	1	1.05660294	-1.43410196	20	1	1.2	0.8	;
1766	1	33.1	-13.4	0	0	1	1.05042556	-1.08514422	225	1	1.08444	1	;
1767	1	18	-0.2	0	0	1	1.04778435	2.60340336	380	1	1.10263	1	;
1768	1	24.8	1.4	0	0	1	1.05259201	-6.33736515	63	1	1.06349	0.936508	;
1769	1	0	0	0	0	1	1.06175613	-4.3081047	225	1	1.08889	0.933333	;
1770	1	19	7.2	0	0	1	1.03937645	-7.00213821	225	1	1.08889	0.888889	;
1771	1	7.6	-27.2	0	0	1	1.03945937	-9.99901923	225	1	1.09203	1	;
1772	1	18.1	-3.2	0	0	1	1.03921965	-14.056278	63	1	1.07937	0.920635	;
1773	1	3	2.4	0	0	1	0.998108799	-8.92257778	63	1	1.06349	0.968254	;
1774	1	9.4	-0.2	0	0	1	1.03046737	-11.2742935	63	1	1.06349	0.968254	;
1775	1	18.9	1.4	0	0	1	1.03247569	-7.60003462	63	1	1.06349	0.968254	;
1776	1	29.9	-7	0	0	1	1.01021821	-20.5580073	63	1	1.06349	0.968254	;
1777	1	32.3	1.4	0	0	1	1.05682666	-1.37417525	225	1	1.09544	0.986667	;
1778	2	0	0	0	0	1	1.049	-6.06607504	63	1	1.06349	0.936508	;
1779	1	55.6	-15.8	0	0	1	1.05219184	-4.5412952	225	1	1.08444	1	;
1780	1	9.7	2.5	0	0	1	1.02186778	-11.7248547	63	1	1.06349	0.968254	;
1781	1	-14.1	-2.6	0	0	1	1.05574916	-8.02273397	63	1	1.06349	0.936508	;
1782	2	0	0	0	0	1	1.044	2.19689616	20	1	1.2	0.8	;
1783	1	0	0	0	0	1	1.05739538	-1.10152607	380	1	1.10526	1	;
1784	1	112.9	6.5	0	0	1	1.03675128	-6.3683511	225	1	1.09042	1	;
1785	1	0	0	0	0	1	1.03053774	-3.27592452	380	1	1.10526	1	;
1786	1	22.9	-2.7	0	0	1	1.02483153	-14.1990713	63	1	1.06349	0.968254	;
1787	1	0	0	0	0	1	0.99599084	-8.97113372	63	1	1.06349	0.968254	;
1788	1	14.8	-1.9	0	0	1	1.03317904	-9.4944098	63	1	1.06349	0.968254	;
1789	1	26.6	3.5	0	0	1	1.01744479	-22.223347	63	1	1.06349	0.968254	;
1790	1	33.1	2.5	0	0	1	1.02548187	-14.1933065	63	1	1.07937	0.920635	;
1791	2	0	0	0	0	1	1.03	-6.43230939	63	1	1.07111	0.936508	;
1792	1	40.7	0.2	0	0	1	1.03101505	-8.17141083	225	1	1.08889	0.888889	;
1793	1	114.3	-3.8	0	0	1	1.06230592	-4.30093953	225	1	1.08889	0.933333	;
1794	1	5.3	-5.4	0	0	1	1.04505434	-8.77718297	63	1	1.06349	0.968254	;
1795	2	0	0	0	0	1	0.997	-5.86944017	45	1	1	0.888889	;
1796	1	2.3	7	0	0	1	0.995293095	-5.84174496	45	1	1	0.888889	;
1797	1	0	0	0	0	1	1.06009826	-7.15457287	225	1	1.08889	0.933333	;
1798	1	2.4	0	0	0	1	1.04783414	-6.68626703	63	1	1.06349	0.936508	;
1799	1	0	0	0	-64	1	0.998143456	-10.5380346	20	1	1.2	0.8	;
1800	1	43.5	-20.1	0	0	1	1.04787927	-10.1318514	225	1	1.08889	1	;
1801	1	0	0	0	0	1	1.04063376	-7.03002166	380	1	1.10526	1	;
1802	1	0	0	0	0	1	1.03972015	-0.628300009	380	1	1.10263	1	;
1803	1	29.2	-0.2	0	0	1	1.02836457	-12.5630741	225	1	1.08889	1	;
1804	1	132.3	-34.2	0	0	1	1.04463612	-8.33031459	225	1	1.08889	1	;
1805	1	11.4	-3.8	0	0	1	1.04812564	-8.37391556	63	1	1.06349	0.936508	;
1806	1	22.5	1.5	0	0	1	1.03857032	-5.35726029	63	1	1.06349	0.936508	;
1807	2	0	0	0	0	1	1.05	-14.6505447	225	1	1.08889	0.977778	;
1808	1	94	17.2	0	0	1	1.02647561	-13.9695928	225	1	1.08889	1	;
1809	2	0	0	0	0	1	1.03	-7.25585707	63	1	1.06349	0.936508	;
1810	1	0	0	0	0	1	1.03119906	-8.30093789	225	1	1.08889	0.888889	;
1811	1	70.2	-11.2	0	0	1	1.04508755	-9.85585775	225	1	1.08444	1	;
1812	1	0	0	0	0	1	1.04775792	-5.61060668	225	1	1.08889	0.888889	;
1813	1	0	0	0	0	1	1.04788741	-3.43742106	380	1	1.10526	0.973684	;
1814	1	29.6	0.3	0	0	1	1.02635818	-13.8849447	63	1	1.06349	0.968254	;
1815	1	8.8	-3	0	0	1	1.04262759	-10.2154909	63	1	1.06349	0.968254	;
1816	1	25.7	1.4	0	0	1	1.04245736	-7.71229106	225	1	1.08889	0.888889	;
1817	1	0	0.1	0	0	1	1.01722879	-21.2411962	63	1	1.06349	0.968254	;
1818	1	7.3	-6.5	0	0	1	1.05861141	-7.12145958	225	1	1.09218	0.986667	;
1819	1	0	0	0	0	1	1.07050076	-4.08196883	380	1	1.10526	1	;
1820	1	0	0	0	0	1	1.0581303	-0.891178395	225	1	1.09307	0.986667	;
1821	1	0	0	0	0	1	1.05799049	-0.845680164	380	1	1.10526	1	;
1822	1	8.3	-0.2	0	0	1	1.04811421	-7.38710502	63	1	1.06349	0.936508	;
1823	1	50.1	13.6	0	0	1	1.00674102	-10.0696566	225	1	1.08889	1	;
1824	1	0	0	0	0	1	0.985274556	-8.08734958	150	1	1.1	0.9	;
1825	1	51.7	-3.7	0	0	1	1.04168827	-6.74001551	225	1	1.09092	0.986667	;
1826	1	0	0	0	0	1	1.06379374	-1.06080722	380	1	1.10526	1	;
1827	2	19.8	2.5	0	0	1	1.035	-9.33373064	63	1	1.06349	0.968254	;
1828	1	0	0	0	0	1	1.01183113	-19.9175193	63	1	1.06349	0.968254	;
1829	1	0	0	0	0	1	1.04962796	-16.6538869	225	1	1.08444	1	;
1830	1	0	0	0	0	1	1.04388958	-10.3147179	63	1	1.06349	0.968254	;
1831	1	0	0	0	0	1	1.05890325	-7.21830017	225	1	1.08444	1	;
1832	1	21.3	1.7	0	0	1	1.01038835	-12.325617	63	1	1.06349	0.968254	;
1833	1	0	0	0	0	1	1.02516255	-10.7845798	225	1	1.08889	1	;
1834	1	31	-3.6	0	0	1	1.0421195	-7.21000251	225	1	1.09047	0.986667	;
1835	1	90.3	23.2	0	0	1	1.02499524	-10.8737012	225	1	1.08889	1	;
1836	1	0	0	0	0	1	1.05827125	-7.33501491	63	1	1.06349	0.968254	;
1837	1	22	-5	0	0	1	1.04956686	-4.98357512	63	1	1.06349	0.936508	;
1838	2	0	0	0	0	1	1	-5.21724286	45	1	1	0.888889	;
1839	1	0	0	0	0	1	1.06234448	-3.29019547	380	1	1.10526	1	;
1840	1	4.3	-11.9	0	0	1	1.05354431	-4.01746934	380	1	1.10526	1	;
1841	1	0	0	0	0	1	1.03093734	-9.98630361	20	1	1.2	0.8	;
1842	1	46.9	10.1	0	0	1	1.02373248	-8.42901796	225	1	1.08889	1	;
1843	1	0	0	0	0	1	1.03062405	-5.66641481	380	1	1.10526	1	;
1844	1	16.3	-0.6	0	0	1	1.03131701	-5.47352602	20	1	1.2	0.8	;
1845	1	77.3	-6.5	0	0	1	1.03132464	-5.46615993	225	1	1.08444	1	;
1846	1	2.3	-4.2	0	0	1	1.02430386	-8.48494158	225	1	1.08889	1	;
1847	1	68.1	-12.8	0	0	1	1.04303693	-0.898220068	380	1	1.10263	1	;
1848	2	0	0	0	0	1	1.055	-5.75582911	63	1	1.06349	0.936508	;
1849	1	0	0	0	0	1	1.02703277	-9.51863291	20	1	1.2	0.8	;
1850	1	0	0	0	0	1	1.01109381	-9.19382163	225	1	1.08889	1	;
1851	1	0	0	0	0	1	1.03026213	-6.87907345	380	1	1.10526	1	;
1852	1	32.1	-7.8	0	0	1	1.04884872	-4.90141616	225	1	1.08889	0.986667	;
1853	2	0	0	0	0	1	1.038	-1.71027583	20	1	1.2	0.8	;
1854	1	0	0	0	0	1	1.06201399	-6.69812955	225	1	1.08889	0.986667	;
1855	1	40.8	-3.7	0	0	1	1.03806025	-4.63180621	225	1	1.08889	0.986667	;
1856	1	-5	-14.1	0	0	1	1.05548394	-0.447570252	225	1	1.10136	0.986667	;
1857	1	2.6	-2.6	0	0	1	1.06142813	-11.8231424	63	1	1.06349	0.936508	;
1858	1	20.7	-2	0	0	1	1.05389871	-7.04740295	63	1	1.06349	0.936508	;
1859	1	32.5	5.8	0	0	1	1.05826391	-5.42848473	225	1	1.08889	0.933333	;
1860	1	54.2	-2.4	0	0	1	1.0579654	-5.15574314	225	1	1.08889	0.933333	;
1861	1	22.5	0	0	0	1	1.05744355	-6.40732174	63	1	1.06349	0.936508	;
1862	1	43.6	-11.2	0	0	1	1.0547236	-5.15019243	225	1	1.08889	0.933333	;
1863	1	8	-0.5	0	0	1	1.04554785	-7.66221047	63	1	1.06349	0.968254	;
1864	1	-2.1	1.7	0	0	1	1.03897762	-6.24765511	225	1	1.08889	1	;
1865	1	33.4	-5.7	0	0	1	1.02001632	-11.0833807	225	1	1.08889	1	;
1866	1	108.4	11.1	0	0	1	1.02478975	-10.9508847	225	1	1.08889	1	;
1867	1	23.8	-0.7	0	0	1	1.04957303	-6.12289919	63	1	1.06349	0.936508	;
1868	1	165.9	62.7	0	0	1	1.0481996	-8.1019718	225	1	1.08889	0.933333	;
1869	1	17.6	0.9	0	0	1	1.04889676	-11.0807148	63	1	1.09065	0.920635	;
1870	1	70.1	5.9	0	0	1	1.04207457	-9.18774944	225	1	1.08444	1	;
1871	1	-2	-18.1	0	0	1	1.0095759	-6.67888943	225	1	1.08889	0.888889	;
1872	1	0	0	0	0	1	1.0150494	-3.31355547	380	1	1.10526	1	;
1873	1	7.2	4	0	0	1	1.03317008	-8.56730212	225	1	1.08889	0.888889	;
1874	1	0	0	0	0	1	1.03111905	-7.73035908	225	1	1.08889	0.888889	;
1875	1	0	0	0	0	1	1.03045934	-5.78905933	380	1	1.10526	1	;
1876	1	10.4	5.1	0	0	1	1.00881096	-7.47901816	225	1	1.08889	0.888889	;
1877	1	2.8	-0.6	0	0	1	1.01558605	-8.63074674	225	1	1.08889	0.888889	;
1878	1	60.8	3.5	0	0	1	1.03621357	-7.06519908	225	1	1.08889	1	;
1879	1	13.3	-0.4	0	0	1	1.02828418	-8.14165622	63	1	1.06349	0.936508	;
1880	1	0	0	0	0	1	1.0329287	-6.04132332	380	1	1.10526	1	;
1881	1	0	0	0	0	1	0.941003562	-6.95736443	45	1	1	0.888889	;
1882	1	0	0	0	0	1	1.0489492	-8.27202821	63	1	1.08652	0.920635	;
1883	1	0	0	0	0	1	1.03388439	-16.2068988	225	1	1.08709	1	;
1884	1	6.9	-2.5	0	0	1	1.05220096	-7.90273337	63	1	1.06349	0.936508	;
1885	1	0	0	0	0	1	1.04776508	-6.20213687	63	1	1.06918	0.936508	;
1886	1	0	0	0	0	1	0.940492131	-7.25631794	45	1	1	0.888889	;
1887	1	0	0	0	0	1	1.02593507	-6.49086061	225	1	1.13333	0.853333	;
1888	1	0	0	0	0	1	0.952924949	-5.61602049	45	1	1	0.888889	;
1889	1	0	0	0	0	1	1.01538684	-10.9851146	63	1	1.06349	0.968254	;
1890	1	0	0	0	0	1	1.07799046	-9.67502202	150	1	1.10907	0.966667	;
1891	1	0	0	0	0	1	1.0083045	-9.80100335	225	1	1.09032	1	;
1892	1	0	0	0	0	1	1.00833043	-9.79499504	225	1	1.09041	1	;
1893	1	0	0	0	0	1	1.02990075	-7.47979854	225	1	1.13333	0.853333	;
1894	1	0	0	0	0	1	1.04059053	-7.77757473	63	1	1.06349	0.968254	;
1895	1	0	0	0	0	1	1.03345632	-4.11341629	225	1	1.08889	0.888889	;
1896	1	0	0	0	0	1	1.0268597	-8.52865125	225	1	1.09333	1	;
1897	1	0	0	0	0	1	1.01830687	-14.3476234	63	1	1.06349	0.968254	;
1898	1	5.1	1.6	0	0	1	1.04841188	-3.92448954	63	1	1.06349	0.936508	;
1899	1	1.7	0	0	0	1	1.04736208	-7.58103819	63	1	1.06349	0.936508	;
1900	1	0	0	0	0	1	1.04597254	-7.8884682	63	1	1.0683	0.936508	;
1901	1	0	0	0	0	1	1.03022862	-9.04756808	63	1	1.06349	0.936508	;
1902	1	0	0	0	0	1	1.02934056	-8.33929499	225	1	1.13333	0.853333	;
1903	1	0	0	0	0	1	1.05562111	-3.59911931	225	1	1.08889	0.933333	;
1904	1	0	0	0	0	1	1.05601353	-5.71797219	225	1	1.08444	1	;
1905	1	-7.2	0.8	0	0	1	1.03921769	-14.0465451	63	1	1.07937	0.920635	;
1906	1	0	0	0	0	1	1.03920382	-14.0543857	63	1	1.07937	0.920635	;
1907	1	0	0	0	0	1	1.02053745	-10.824333	225	1	1.08889	1	;
1908	1	0	0	0	0	1	1.06720756	-9.03815791	150	1	1.08	0.966667	;
1909	1	0	0	0	0	1	1.02035578	-10.8732489	225	1	1.08889	1	;
1910	1	0	0	0	0	1	1.03085799	-12.7662393	225	1	1.08685	1	;
1911	1	0	0	0	0	1	1.05195179	-5.8022737	63	1	1.06349	0.936508	;
1912	1	0	0	0	0	1	1.05395464	-6.59935645	63	1	1.06349	0.936508	;
1913	1	0	0	0	0	1	1.06206226	-1.54236766	225	1	1.09566	0.888889	;
1914	1	0	0	0	0	1	1.04912229	-6.25238212	63	1	1.06349	0.936508	;
1915	1	0	0	0	0	1	1.06642634	-3.68999085	225	1	1.08889	0.933333	;
1916	1	0	0	0	0	1	1.03915109	-9.70608623	63	1	1.06349	0.968254	;
1917	1	0	0	0	0	1	1.01382818	-10.9079525	63	1	1.06349	0.968254	;
1918	1	0	0	0	0	1	1.04141169	-9.66316543	225	1	1.08444	1	;
1919	1	0	0	0	0	1	1.03303084	-13.881781	63	1	1.06349	0.968254	;
1920	1	0	0	0	0	1	1.06936539	-8.02755084	63	1	1.37722	0.576009	;
1921	1	0	0	0	0	1	1.05991987	-10.6115099	63	1	1.07937	0.920635	;
1922	1	0	0	0	0	1	1.03192577	-9.26950779	225	1	1.08889	1	;
1923	1	0	0	0	0	1	1.05989199	-10.7654865	63	1	1.07937	0.920635	;
1924	1	0	0	0	0	1	1.03197273	-9.28712389	225	1	1.08889	1	;
1925	1	0	0	0	0	1	1.04612426	-11.5710693	63	1	1.07937	0.920635	;
1926	1	0	0	0	0	1	1.03605868	-10.4902827	63	1	1.06349	0.968254	;
1927	1	0	0	0	0	1	1.06397451	-4.1382892	225	1	1.08889	0.933333	;
1928	1	0	0	0	0	1	1.0499221	-4.42876053	63	1	1.0656	0.936508	;
1929	1	0	0	0	0	1	1.03704543	-4.639729	380	1	1.10526	1	;
1930	1	0	0	0	0	1	1.03160745	-8.71999901	63	1	1.06349	0.968254	;
1931	1	0	0	0	0	1	1.06353811	-8.99159867	150	1	1.10667	0.9	;
1932	1	0	0	0	0	1	1.04333829	-9.63495045	63	1	1.06349	0.968254	;
1933	1	0	0	0	0	1	1.02758149	-8.20905612	225	1	1.08889	1	;
1934	1	0	0	0	0	1	1.02752087	-8.23337445	225	1	1.08889	1	;
1935	1	0	0	0	0	1	1.04176043	-8.42052534	225	1	1.08582	1	;
1936	1	0	0	0	0	1	1.04242988	-15.440437	225	1	1.08444	1	;
1937	1	0	0	0	0	1	1.07690716	-5.38735121	225	1	1.09333	1	;
1938	1	0	0	0	0	1	1.06253152	-4.27638908	225	1	1.08889	0.933333	;
1939	1	0	0	0	0	1	1.04170478	-7.67543528	63	1	1.06349	0.936508	;
1940	1	0	0	0	0	1	1.03088246	-10.1267628	63	1	1.06349	0.968254	;
1941	1	0	0	0	0	1	1.02970161	-4.58631141	63	1	1.06807	0.936508	;
1942	1	0	0	0	0	1	1.02492103	-7.43299407	63	1	1.06349	0.968254	;
1943	1	-29.9	19.3	0	0	1	1.03099663	-6.87659397	63	1	1.06349	0.936508	;
1944	1	0	0	0	0	1	1.06879106	-7.74433033	225	1	1.08889	0.933333	;
1945	1	22.1	-6.9	0	0	1	1.0386029	-13.8963764	63	1	1.07937	0.920635	;
1946	1	0.5	0	0	0	1	1.03856084	-13.8726731	63	1	1.07937	0.920635	;
1947	1	0	0	0	0	1	1.05023327	-5.26007132	225	1	1.13333	0.853333	;
1948	1	0	0	0	0	1	1.04487623	-6.66845103	225	1	1.08889	0.888889	;
1949	1	0	0	0	0	1	1.02489778	-7.43232118	63	1	1.06349	0.968254	;
1950	1	0	0	0	0	1	1.02995855	-6.64759662	63	1	1.06349	0.968254	;
1951	1	0	0	0	0	1	1.03088258	-5.69496161	63	1	1.06551	0.968254	;
1952	1	0	0	0	0	1	1.04811679	-7.71329779	63	1	1.06349	0.936508	;
1953	1	0	0	0	0	1	1.01879701	-12.0077221	63	1	1.06349	0.968254	;
1954	1	0	0	0	0	1	1.01092294	-12.3079071	63	1	1.06349	0.968254	;
1955	1	0	0	0	0	1	1.01189201	-12.1313292	63	1	1.06349	0.968254	;
1956	1	0	0	0	0	1	1.05011776	-6.20114636	225	1	1.08889	0.888889	;
1957	1	-10.1	3.2	0	0	1	1.05384284	-6.41643634	63	1	1.06349	0.936508	;
1958	1	0	0	0	0	1	1.07793902	-5.78366579	225	1	1.09333	1	;
1959	1	0	0	0	0	1	1.04480557	-9.60035458	225	1	1.08444	1	;
1960	1	0	0	0	0	1	1.0086999	-7.49747074	225	1	1.13333	0.853333	;
1961	1	0	0	0	0	1	1.05383869	-5.85269033	63	1	1.06349	0.936508	;
1962	1	0	0	0	0	1	1.03601989	-7.76221152	225	1	1.09137	1	;
1963	1	0	0	0	0	1	1.08148189	-5.28603611	225	1	1.09333	1	;
1964	1	0	0	0	0	1	1.04698982	-4.13891151	225	1	1.08889	0.888889	;
1965	1	0	0	0	0	1	1.0419969	-3.74000035	225	1	1.08444	1	;
1966	1	0	0	0	0	1	1.01002882	-12.8554725	63	1	1.06349	0.968254	;
1967	1	0	0	0	0	1	1.01446559	-10.8342564	63	1	1.06349	0.968254	;
1968	1	0	0	0	0	1	1.01912855	-11.6259536	225	1	1.08889	1	;
1969	1	0	0	0	0	1	1.01890343	-11.6315981	225	1	1.08889	1	;
1970	1	0	0	0	0	1	1.03354023	-13.2876406	63	1	1.07937	0.920635	;
1971	1	0	0	0	0	1	1.02881825	-11.9952875	225	1	1.08889	1	;
1972	1	0	0	0	0	1	1.02836904	-12.0414061	225	1	1.08889	1	;
1973	1	0	0	0	0	1	1.00966425	-9.49773994	225	1	1.09064	1	;
1974	1	0	0	0	0	1	1.02808826	-9.4912664	225	1	1.08889	1	;
1975	1	0	0	0	0	1	1.05928392	-1.33670443	225	1	1.09381	0.888889	;
1976	1	0	0	0	0	1	1.0356822	-13.6752232	63	1	1.07937	0.920635	;
1977	1	0	0	0	0	1	1.04674805	-7.17550975	63	1	1.06349	0.936508	;
1978	1	0	0	0	0	1	1.03071193	-2.90298167	225	1	1.08444	1	;
1979	1	0	0	0	0	1	1.03062721	-2.92372639	225	1	1.08444	1	;
1980	1	0	0	0	0	1	0.944441655	-7.21660035	45	1	1	0.888889	;
1981	1	0	0	0	0	1	1.03581639	-7.67815461	225	1	1.08889	0.888889	;
1982	1	0	0	0	0	1	1.02182366	-10.4060332	225	1	1.08889	1	;
1983	1	0	0	0	0	1	1.05776684	-6.38256113	63	1	1.06349	0.936508	;
1984	1	0	0	0	0	1	1.04248305	-7.29429371	225	1	1.08444	1	;
1985	1	0	0	0	0	1	1.06147703	-4.2136179	225	1	1.08889	0.933333	;
1986	1	0	0	0	0	1	1.02907885	-14.7370309	63	1	1.07937	0.920635	;
1987	1	0	0	0	0	1	0.99795994	-5.03300429	45	1	1	0.888889	;
1988	1	0	0	0	0	1	1.03449316	-8.1888262	225	1	1.13333	0.853333	;
1989	1	0	0	0	0	1	1.05036714	-4.50815282	63	1	1.06349	0.936508	;
1990	1	0	0	0	0	1	1.0288553	-11.6286113	225	1	1.08889	1	;
1991	1	0	0	0	0	1	1.02897921	-11.657264	225	1	1.08889	1	;
1992	1	0	0	0	0	1	1.05440496	-7.57164051	225	1	1.08889	0.888889	;
1993	1	0	0	0	0	1	1.05973258	-1.52846298	225	1	1.09367	0.888889	;
1994	1	0	0	0	0	1	1.04601381	-6.36600659	63	1	1.06349	0.968254	;
1995	1	0	0	0	0	1	1.05177952	-7.32126403	225	1	1.08444	1	;
1996	1	0	0	0	0	1	1.06132785	-5.69678359	225	1	1.08889	0.933333	;
1997	1	0	0	0	0	1	1.04921491	-8.03882939	225	1	1.08444	1	;
1998	1	0	0	0	0	1	1.05103585	-11.5517098	63	1	1.07937	0.920635	;
1999	1	0	0	0	0	1	1.07256113	-4.85544346	225	1	1.08444	1	;
2000	1	0	0	0	0	1	1.02840903	-9.88148782	225	1	1.08889	1	;
2001	1	0	0	0	0	1	1.07488571	-5.49531662	225	1	1.09333	1	;
2002	1	4.8	0.9	0	0	1	1.06043897	-5.04598909	225	1	1.08889	0.933333	;
2003	1	0	0	0	0	1	1.07698536	-5.36528232	225	1	1.09333	1	;
2004	1	0	0	0	0	1	1.02859554	-11.7455775	63	1	1.06349	0.968254	;
2005	1	7	-1.3	0	0	1	1.05331281	-6.06583818	63	1	1.06349	0.936508	;
2006	1	0	0	0	0	1	1.03024769	-10.6540863	225	1	1.08889	1	;
2007	1	0	0	0	0	1	1.02984583	-10.7207757	225	1	1.08889	1	;
2008	1	0	0	0	0	1	1.05156107	-7.9189608	63	1	1.06349	0.936508	;
2009	1	0	0	0	0	1	1.026166	-8.18242155	225	1	1.08889	1	;
2010	1	0	0	0	0	1	1.04648679	-7.28593958	63	1	1.0663	0.936508	;
2011	1	0	0	0	0	1	1.0538335	-5.39869978	225	1	1.08889	0.888889	;
2012	1	0	0	0	0	1	1.04357358	-3.86507571	225	1	1.08889	0.888889	;
2013	1	0	0	0	0	1	1.04961685	-8.36361956	225	1	1.08977	0.888889	;
2014	1	0	0	0	0	1	1.01032141	-12.5630044	63	1	1.06349	0.968254	;
2015	1	0	0	0	0	1	1.05338357	-5.00986564	225	1	1.08889	0.933333	;
2016	1	0	0	0	0	1	1.0474658	-3.75410185	225	1	1.08965	0.888889	;
2017	1	0	0	0	0	1	1.03247712	-9.54822757	225	1	1.08889	1	;
2018	1	0	0	0	0	1	1.04814021	-6.36917341	63	1	1.06349	0.936508	;
2019	1	0	0	0	0	1	1.05003826	-6.86178373	225	1	1.08444	1	;
2020	1	0	0	0	0	1	1.0541731	-19.903158	225	1	1.08444	1	;
2021	1	0	0	0	0	1	1.06017138	-4.96560344	225	1	1.08889	0.933333	;
2022	1	0	0	0	0	1	1.05882064	-12.2680068	225	1	1.09333	1	;
2023	1	0	0	0	0	1	1.00386862	-8.28773407	63	1	1.06349	0.968254	;
2024	1	0	0	0	0	1	1.05409034	-6.52572806	63	1	1.06349	0.936508	;
2025	1	13.1	2.2	0	0	1	1.05102932	-5.65829503	63	1	1.06349	0.936508	;
2026	1	0	0	0	0	1	1.06910793	-10.7159744	150	1	1.10968	0.966667	;
2027	1	0	0	0	0	1	1.05255677	-6.34106895	63	1	1.06349	0.936508	;
2028	1	0	0	0	0	1	1.036255	-6.57102026	63	1	1.06349	0.968254	;
2029	1	0	-0.2	0	0	1	1.04250884	-8.31283962	63	1	1.06349	0.936508	;
2030	1	0	0	0	0	1	1.0238382	-8.50235663	225	1	1.08889	1	;
2031	1	0	0	0	0	1	1.02393966	-8.49517125	225	1	1.08889	1	;
2032	1	0	0	0	0	1	1.05039241	-7.39127058	63	1	1.06349	0.936508	;
2033	1	0	0	0	0	1	1.03131527	-10.9405143	225	1	1.08889	1	;
2034	1	0	0	0	0	1	1.062878	-7.76711318	63	1	1.06349	0.936508	;
2035	1	0	0	0	0	1	1.03790084	-10.4061141	63	1	1.07432	0.968254	;
2036	1	0	0	0	0	1	1.04478977	-6.77681843	63	1	1.0652	0.936508	;
2037	1	0	0	0	0	1	1.02771136	-8.56087873	63	1	1.06349	0.936508	;
2038	1	0	0	0	0	1	1.0769336	-9.79485159	150	1	1.10927	0.966667	;
2039	1	0	0	0	0	1	1.03188532	-10.2898446	63	1	1.06349	0.968254	;
2040	1	0	0	0	0	1	1.01209436	-9.12080882	225	1	1.09077	1	;
2041	1	0	0	0	0	1	1.02936497	-10.1680251	63	1	1.06349	0.968254	;
2042	1	0	0	0	0	1	1.03157705	-13.4799296	63	1	1.07937	0.920635	;
2043	1	0	0	0	0	1	1.05796635	-0.884980366	225	1	1.09435	0.888889	;
2044	1	0	0	0	0	1	1.01854736	-14.2771595	63	1	1.06349	0.968254	;
2045	1	0	0	0	0	1	1.016904	-14.6844384	63	1	1.06349	0.968254	;
2046	1	30.5	3.2	0	0	1	1.01861826	-21.1491723	63	1	1.07937	0.920635	;
2047	1	0	0	0	0	1	1.06132108	-6.39484971	63	1	1.06572	0.936508	;
2048	1	0	0	0	0	1	1.05813699	-6.35447281	63	1	1.0646	0.936508	;
2049	1	33.4	2	0	0	1	1.01910321	-21.117455	63	1	1.07937	0.920635	;
2050	1	0	0	0	0	1	1.0241342	-5.25197587	63	1	1.06604	0.936508	;
2051	1	0	0	0	0	1	1.01020056	-24.54307	63	1	1.06349	0.968254	;
2052	1	0	0	0	0	1	1.01021289	-24.5471657	63	1	1.06349	0.968254	;
2053	1	0	0	0	0	1	1.04656384	-7.17939547	63	1	1.06349	0.968254	;
2054	1	0	0	0	0	1	1.04165029	-5.55691906	63	1	1.06639	0.936508	;
2055	1	0	0	0	0	1	1.04842976	-8.23974768	225	1	1.08444	1	;
2056	1	0	0	0	0	1	1.05945939	-3.07301522	380	1	1.10526	1	;
2057	1	-16.7	3.2	0	0	1	1.04608169	-5.64770604	63	1	1.06349	0.936508	;
2058	1	0	0	0	0	1	1.0312963	-7.64046829	150	1	1.06754	0.972373	;
2059	1	-35.6	9.6	0	0	1	1.04155075	-5.64511988	63	1	1.06349	0.936508	;
2060	1	0	0	0	0	1	1.06211533	-3.79459732	63	1	1.06472	0.936508	;
2061	1	0	0	0	0	1	1.04075063	-8.24690619	63	1	1.06349	0.968254	;
2062	1	0	0	0	0	1	1.05746406	-6.40775051	63	1	1.06349	0.936508	;
2063	1	0	0	0	0	1	1.03693041	-7.52855848	63	1	1.06349	0.936508	;
2064	1	0	0	0	0	1	1.05382456	-10.5257934	225	1	1.09333	1	;
2065	1	0	0	0	0	1	1.04563534	-6.46380589	225	1	1.08889	0.888889	;
2066	1	0	0	0	0	1	1.04140415	-6.69650892	63	1	1.06349	0.936508	;
2067	1	0	0	0	0	1	1.05135206	-4.64919386	63	1	1.06349	0.936508	;
2068	1	0	0	0	0	1	1.03953398	-7.0588446	225	1	1.13333	0.853333	;
2069	1	0	0	0	0	1	1.03395029	-15.9947148	225	1	1.08714	1	;
2070	1	0	0	0	0	1	1.05043179	-10.1106079	225	1	1.08444	1	;
2071	1	0	0	0	0	1	1.05394448	-7.28277859	225	1	1.08889	0.933333	;
2072	1	0	0	0	0	1	1.05827125	-7.33501491	63	1	1.06349	0.968254	;
2073	1	0	0	0	0	1	1.05126946	-8.18861278	63	1	1.06349	0.936508	;
2074	1	0	0	0	0	1	1.03537227	-11.5948186	225	1	1.08966	1	;
2075	1	0	0	0	0	1	1.0347781	-11.4217403	225	1	1.08889	1	;
2076	1	0	0	0	0	1	1.05113194	-3.92211563	63	1	1.06349	0.936508	;
2077	1	0	0	0	0	1	1.0325735	-9.53499283	225	1	1.08889	1	;
2078	1	0	0	0	0	1	1.02305829	-8.82728488	225	1	1.08889	1	;
2079	1	-7.2	5.5	0	0	1	1.04895341	-7.7051958	63	1	1.06349	0.936508	;
2080	1	0	0	0	0	1	1.0084805	-12.6719381	63	1	1.06349	0.968254	;
2081	1	0	0	0	0	1	1.03343069	-16.9766083	150	1	1.08	0.966667	;
2082	1	0	0	0	0	1	1.01064579	-7.90856778	225	1	1.13333	0.853333	;
2083	1	0	0	0	0	1	1.03528876	-9.55907611	225	1	1.13333	0.853333	;
2084	1	0	0	0	0	1	1.06464017	-4.22760678	225	1	1.08889	0.933333	;
2085	1	0	0	0	0	1	1.02914499	-7.98569612	63	1	1.06349	0.968254	;
2086	1	0	0	0	0	1	1.05285896	-6.4746194	225	1	1.08444	1	;
2087	1	0	0	0	0	1	1.04280741	-10.4369222	63	1	1.06349	0.968254	;
2088	1	0	0	0	0	1	1.06642159	-5.94727915	63	1	1.06349	0.936508	;
2089	1	0	0	0	0	1	1.04634018	-2.58092806	225	1	1.08964	0.888889	;
2090	1	0	0	0	0	1	1.0750342	-5.54311044	225	1	1.09211	1	;
2091	1	0	0	0	0	1	1.04796575	-2.59780721	225	1	1.08889	0.888889	;
2092	1	0	0	0	0	1	1.0207507	-10.6950736	225	1	1.08889	1	;
2093	1	0	0	0	0	1	1.01735682	-19.1632091	63	1	1.06349	0.968254	;
2094	1	0	0	0	0	1	1.04697027	-2.29602726	380	1	1.10526	1	;
2095	1	0	0	0	0	1	1.01878853	-18.0046358	63	1	1.06349	0.968254	;
2096	1	0	0	0	0	1	1.03443407	-12.6894668	63	1	1.06349	0.968254	;
2097	1	0	0	0	0	1	1.03386558	-9.50436357	63	1	1.06349	0.968254	;
2098	1	0	0	0	0	1	1.03165505	-21.9226751	63	1	1.06349	0.968254	;
2099	1	0	0	0	0	1	1.05446594	-6.92868444	63	1	1.0686	0.936508	;
2100	1	0	0	0	0	1	1.03018288	-7.16326618	63	1	1.06349	0.968254	;
2101	1	0	0	0	0	1	0.941157765	-7.34788589	45	1	1	0.888889	;
2102	1	0	0	0	0	1	1.05033316	-10.7285959	225	1	1.08444	1	;
2103	1	23.7	0.4	0	0	1	0.994152076	-27.4498721	63	1	1.07937	0.914643	;
2104	1	0	0	0	0	1	1.05032026	-4.50147121	63	1	1.06349	0.936508	;
2105	1	0	0	0	0	1	0.950242351	-6.71340054	45	1	1	0.888889	;
2106	1	0	0	0	0	1	1.04492336	-9.32636927	225	1	1.08444	1	;
2107	1	0	0	0	0	1	1.04256648	-6.91669812	225	1	1.09146	0.888889	;
2108	1	0	0	0	0	1	1.0293993	-23.7071699	63	1	1.06349	0.968254	;
2109	1	0	0	0	0	1	1.03483095	-21.6355692	63	1	1.06774	0.968254	;
2110	1	0	0	0	0	1	1.05852957	-9.89962005	63	1	1.06349	0.936508	;
2111	1	0	0	0	0	1	1.02288334	-10.1399672	63	1	1.06349	0.968254	;
2112	1	0	0	0	0	1	1.06501052	-8.44836698	225	1	1.09333	1	;
2113	1	0	0	0	0	1	1.08054095	-5.98015704	225	1	1.09333	1	;
2114	1	0	0	0	0	1	1.04390401	-5.79450138	63	1	1.07063	0.936508	;
2115	1	0	0	0	0	1	1.04079391	-11.2084056	63	1	1.06349	0.968254	;
2116	1	0	0	0	0	1	1.05195871	-7.32959063	63	1	1.06349	0.968254	;
2117	1	0	0	0	0	1	0.950266917	-6.85585715	45	1	1	0.888889	;
2118	1	0	0	0	0	1	0.98089238	-6.1904528	45	1	1.00008	0.888889	;
2119	1	0	0	0	0	1	1.03354567	-9.34067734	63	1	1.06349	0.968254	;
2120	1	0	0	0	0	1	1.03479525	-9.60113708	63	1	1.06349	0.968254	;
2121	1	-0.7	1.1	0	0	1	1.04072969	-12.8642398	63	1	1.07937	0.920635	;
2122	1	0	0	0	0	1	1.0468089	-6.56499149	225	1	1.08889	0.888889	;
2123	1	0	0	0	0	1	1.04674022	-6.67100502	63	1	1.06349	0.936508	;
2124	1	0	0	0	0	1	0.996972654	-6.21479582	45	1	1	0.888889	;
2125	1	0	0	0	0	1	1.03506439	-6.60014081	63	1	1.07121	0.936508	;
2126	1	0	0	0	0	1	1.05654816	-8.14712508	63	1	1.08594	0.920635	;
2127	1	0	0	0	0	1	1.04301907	-16.3062125	225	1	1.08444	1	;
2128	1	0	0	0	0	1	1.04050391	-7.8110299	63	1	1.06349	0.968254	;
2129	1	0	0	0	0	1	1.03872068	-6.69270341	225	1	1.13333	0.853333	;
2130	1	21.5	4.3	0	0	1	1.01988565	-21.7797284	63	1	1.07937	0.920635	;
2131	1	0	0	0	0	1	1.04497842	-7.94755927	63	1	1.08206	0.920635	;
2132	1	0	0	0	0	1	1.0544561	-5.89758935	380	1	1.10263	1	;
2133	1	0	0	0	0	1	0.998121449	-8.92227328	63	1	1.06349	0.968254	;
2134	1	0	0	0	0	1	1.03088438	-11.2226681	63	1	1.06349	0.968254	;
2135	1	0	0	0	0	1	1.03821647	-9.97434391	225	1	1.09078	1	;
2136	1	0	0	0	0	1	1.04806512	-6.05491777	63	1	1.06349	0.936508	;
2137	1	0	0	0	0	1	0.999884398	-5.22934728	45	1	1	0.888889	;
2138	1	-23.8	7.8	0	0	1	1.0199953	-16.2705087	63	1	1.11864	0.920635	;
2139	1	0	0	0	0	1	1.05058107	-7.8741367	225	1	1.08889	0.933333	;
2140	1	0	0	0	0	1	1.0155852	-8.62912523	225	1	1.13333	0.853333	;
2141	1	0	0	0	0	1	1.05526014	-4.24188682	380	1	1.15	0.8	;
2142	1	0	0	0	0	1	1.03052823	-6.68218545	380	1	1.15	0.8	;
2143	1	0	0	0	0	1	1.06435738	-19.5855618	380	1	1.15	0.8	;
2144	1	0	0	0	0	1	1.05916676	-19.6644725	380	1	1.15	0.8	;
2145	1	0	0	0	0	1	1.03315699	-12.8327307	380	1	1.15	0.8	;
2146	1	0	0	0	0	1	1.02675277	-11.6318325	380	1	1.15	0.8	;
2147	1	0	0	0	0	1	1.07167299	-3.48076674	380	1	1.15	0.8	;
2148	1	0	0	0	0	1	1.0518453	-3.55716894	380	1	1.15	0.8	;
2149	1	0	0	0	0	1	1.06756888	-4.03584596	380	1	1.15	0.8	;
2150	1	0	0	0	0	1	1.04858756	-6.93564464	380	1	1.15	0.8	;
2151	1	16.2	0.8	0	0	1	1.0470266	-13.3893801	225	1	1.15	0.8	;
2152	1	0	0	0	0	1	1.0573269	-3.40165017	380	1	1.15	0.8	;
2153	1	0	0	0	0	1	1.04841222	-17.67426	380	1	1.15	0.8	;
2154	1	0	0	0	0	1	1.05184377	-2.8115046	380	1	1.15	0.8	;
2155	1	0	0	0	0	1	1.03512309	-12.0903067	380	1	1.15	0.8	;
2156	1	0	0	0	0	1	1.04500482	-11.1609457	225	1	1.15	0.8	;
2157	1	0	0	0	0	1	1.06477426	-4.56323191	380	1	1.15	0.8	;
2158	1	0	0	0	0	1	1.04032024	-7.74963303	380	1	1.15	0.8	;
2159	1	0	0	0	0	1	1.05035832	-14.8962969	380	1	1.15	0.8	;
2160	1	0	0	0	0	1	1.02455156	-12.109787	380	1	1.15	0.8	;
2161	1	0	0	0	0	1	1.05857071	-3.24330873	380	1	1.15	0.8	;
2162	1	0	0	0	0	1	1.07297777	-5.83991369	380	1	1.15	0.8	;
2163	1	0	0	0	0	1	1.02403429	-11.1012095	380	1	1.15	0.8	;
2164	1	-5.4	1.4	0	0	1	1.02475853	-10.9573666	225	1	1.15	0.8	;
2165	1	0	0	0	0	1	1.04718967	-7.1349641	380	1	1.15	0.8	;
2166	1	0	0	0	0	1	1.03764912	-17.6713242	150	1	1.15	0.8	;
2167	1	0	0	0	0	1	1.05745398	-10.3869199	380	1	1.15	0.8	;
2168	1	0	0	0	0	1	1.05660294	-1.43410196	380	1	1.15	0.8	;
2169	1	0	0	0	0	1	1.03093734	-9.98630361	380	1	1.15	0.8	;
2170	1	0	0	0	0	1	1.05951973	-7.54410527	380	1	1.15	0.8	;
2171	1	43.3	11.9	0	0	1	1.00961352	-13.5101318	225	1	1.15	0.8	;
2172	1	0	0	0	0	1	1.06124248	-19.7814026	380	1	1.15	0.8	;
2173	1	0	0	0	0	1	1.07939497	-5.60220368	380	1	1.15	0.8	;
2174	1	0	0	0	0	1	1.05931083	-19.8009804	380	1	1.15	0.8	;
2175	1	0	0	0	0	1	1.03348481	-13.0606784	380	1	1.15	0.8	;
2176	1	0	0	0	0	1	1.07034892	-3.256429	380	1	1.15	0.8	;
2177	1	0	0	0	0	1	1.07098912	-3.46449966	380	1	1.15	0.8	;
2178	1	0	0	0	0	1	1.05222904	-11.6897447	380	1	1.15	0.8	;
2179	1	0	0	0	0	1	1.02916168	-9.84801348	380	1	1.15	0.8	;
2180	1	0	0	0	0	1	1.04139898	-16.935505	380	1	1.15	0.8	;
2181	1	0	0	0	0	1	1.05228972	-2.93605717	380	1	1.15	0.8	;
2182	1	0	0	0	0	1	1.03987027	-11.4841305	380	1	1.15	0.8	;
2183	1	0	0	0	0	1	1.06281472	-4.47097087	380	1	1.15	0.8	;
2184	1	0	0	0	0	1	1.01472122	-9.92357406	380	1	1.15	0.8	;
2185	1	0	0	0	0	1	1.03944668	-7.65602877	380	1	1.15	0.8	;
2186	1	0	0	0	0	1	1.05029355	-15.0033286	380	1	1.15	0.8	;
2187	1	0	0	0	0	1	1.02173957	-11.0100643	380	1	1.15	0.8	;
2188	1	0	0	0	0	1	1.0789611	-5.79351303	380	1	1.15	0.8	;
2189	1	-5.4	-2.5	0	0	1	1.02490115	-10.9565153	225	1	1.15	0.8	;
2190	1	0	0	0	0	1	1.05750323	-10.268082	380	1	1.15	0.8	;
2191	1	0	0	0	0	1	1.05216171	-10.6563094	380	1	1.15	0.8	;
2192	1	0	0	0	0	1	1.03089864	-10.0047501	380	1	1.15	0.8	;
2193	1	0	0	0	0	1	1.01101674	-10.1737945	380	1	1.15	0.8	;
2194	1	0	0	0	0	1	1.05957667	-7.89294407	380	1	1.15	0.8	;
2195	1	0	0	0	0	1	1.02504372	-6.71278935	380	1	1.15	0.8	;
2196	1	37.9	-12.1	0	0	1	1.03800069	-13.4182883	225	1	1.15	0.8	;
2197	1	0	0	0	0	1	1.06476781	-3.62849011	380	1	1.15	0.8	;
2198	1	0	0	0	0	1	1.03044297	-12.3009079	380	1	1.15	0.8	;
2199	1	0	0	0	0	1	1.03738439	-6.72914902	380	1	1.15	0.8	;
2200	1	0	0	0	0	1	1.03072036	-8.50892217	380	1	1.15	0.8	;
2201	1	31.4	4.8	0	0	1	1.02343437	-12.2222552	225	1	1.15	0.8	;
2202	1	0	0	0	0	1	1.03504293	-6.02963887	380	1	1.15	0.8	;
2203	1	10.9	-0.5	0	0	1	1.06942869	-13.2944338	150	1	1.15	0.8	;
2204	1	0	0	0	0	1	1.05112501	-10.3190701	380	1	1.15	0.8	;
2205	1	0	0	0	0	1	1.03894529	-11.2344175	380	1	1.15	0.8	;
2206	1	0	0	0	0	1	1.02934165	-10.7617089	380	1	1.15	0.8	;
2207	1	0	0	0	0	1	1.02453148	-12.2096716	380	1	1.15	0.8	;
2208	1	20.1	-2.2	0	0	1	0.994408496	-11.1763233	225	1	1.15	0.8	;
2209	1	0	0	0	0	1	1.05733043	-6.85349795	380	1	1.15	0.8	;
2210	1	0	0	0	0	1	1.0360674	-8.36333358	380	1	1.15	0.8	;
2211	1	0	0	0	0	1	1.02837781	-9.2118036	380	1	1.15	0.8	;
2212	1	0	0	0	0	1	1.0285774	-11.9005015	380	1	1.15	0.8	;
2213	1	0	0	0	0	1	1.05048157	-9.4081836	380	1	1.15	0.8	;
2214	1	33.6	-8.3	0	0	1	1.03728025	-11.9045622	225	1	1.15	0.8	;
2215	1	0	0	0	0	1	1.03518632	-12.1379836	380	1	1.15	0.8	;
2216	1	0	0	0	0	1	1.03518052	-10.8022302	380	1	1.15	0.8	;
2217	1	0	0	0	0	1	1.0322115	-10.6459757	380	1	1.15	0.8	;
2218	1	0	0	0	0	1	1.06555317	-7.35455141	380	1	1.15	0.8	;
2219	1	0	0	0	0	1	1.04116968	-8.35518004	380	1	1.15	0.8	;
2220	1	0	0	0	0	1	1.03685476	-10.3330901	380	1	1.15	0.8	;
2221	1	0	0	0	0	1	1.0093446	-9.6746127	380	1	1.15	0.8	;
2222	1	0	0	0	0	1	1.03166313	-11.7887184	380	1	1.15	0.8	;
2223	1	0	0	0	0	1	1.09454063	-4.69713259	380	1	1.15	0.8	;
2224	1	0	0	0	0	1	1.0455094	-9.27327553	380	1	1.15	0.8	;
2225	1	0	0	0	0	1	1.04756907	-2.70422733	380	1	1.15	0.8	;
2226	1	0	0	0	0	1	1.04002441	-10.7015965	380	1	1.15	0.8	;
2227	1	0	0	0	0	1	1.02703277	-9.51863291	380	1	1.15	0.8	;
2228	1	0	0	0	0	1	1.05236916	-18.8929941	63	1	1.15	0.8	;
2229	2	0	0	0	0	1	0.959	-0.609447986	20	1	1.15	0.8	;
2230	2	0	0	0	0	1	0.959	-1.34558105	20	1	1.15	0.8	;
2231	2	0	0	0	0	1	1.017	-8.4689789	10	1	1.15	0.8	;
2232	2	0	0	0	0	1	1.018	-10.5885178	10	1	1.15	0.8	;
2233	2	0	0	0	0	1	1.01	-4.51168351	10	1	1.15	0.8	;
2234	2	0	0	0	0	1	0.921	-0.057395499	11	1	1.15	0.8	;
2235	2	0	0	0	0	1	0.93	-6.48394667	11	1	1.15	0.8	;
2236	2	0	0	0	0	1	1.048	-0.982418391	4	1	1.15	0.8	;
2237	2	0	0	0	0	1	1.048	-0.886918608	4	1	1.15	0.8	;
2238	2	0	0	0	0	1	1.049	-1.02026209	4	1	1.15	0.8	;
2239	2	0	0	0	0	1	1.049	-1.06604955	4	1	1.15	0.8	;
2240	2	0	0	0	0	1	0.988	-2.29712367	10	1	1.15	0.8	;
2241	2	0	0	0	0	1	0.987	-1.1298508	10	1	1.15	0.8	;
2242	2	0	0	0	0	1	0.984	1.08411024	10	1	1.15	0.8	;
2243	2	37	16	0	0	1	0.964	6.88287296	24	1	1.15	0.8	;
2244	2	32.2	18.8	0	0	1	0.968	3.90268649	24	1	1.15	0.8	;
2245	2	37	16	0	0	1	0.963	7.18188756	24	1	1.15	0.8	;
2246	2	37	16	0	0	1	0.969	4.32961911	24	1	1.15	0.8	;
2247	2	-1.7	-1.2	0	0	1	0.978238694	-0.816603603	20	1	1.15	0.8	;
2248	2	0	0	0	0	1	0.968	3.30262977	20	1	1.15	0.8	;
2249	2	-4.2	-3.3	0	0	1	0.99	3.83438378	20	1	1.15	0.8	;
2250	2	0	0	0	0	1	0.985	2.02617784	17	1	1.15	0.8	;
2251	2	0	0	0	0	1	0.993	3.1276314	15	1	1.15	0.8	;
2252	2	0	0	0	0	1	1.007	0.940554865	10	1	1.15	0.8	;
2253	2	0	0	0	0	1	1.007	1.33416688	10	1	1.15	0.8	;
2254	2	0	0	0	0	1	1.007	0.852962666	10	1	1.15	0.8	;
2255	2	0	0	0	0	1	1.007	1.33416688	10	1	1.15	0.8	;
2256	2	0	0	0	0	1	1.007	1.33416688	10	1	1.15	0.8	;
2257	2	0	0	0	0	1	0.959	-3.2353672	20	1	1.15	0.8	;
2258	2	0	0	0	0	1	1.029	-3.65022704	10	1	1.15	0.8	;
2259	2	0	0	0	0	1	0.992	-4.28348558	12	1	1.15	0.8	;
2260	2	31	13	0	0	1	0.933	6.11329722	24	1	1.15	0.8	;
2261	2	31	13	0	0	1	0.92	6.67516096	24	1	1.15	0.8	;
2262	2	41.8	23.6	0	0	1	0.962451656	-1.38392272	24	1	1.15	0.8	;
2263	2	38	16	0	0	1	0.924	6.7092652	24	1	1.15	0.8	;
2264	2	0	0	0	0	1	0.903	10.6691885	20	1	1.15	0.8	;
2265	2	0	0	0	0	1	0.911	4.82813418	20	1	1.15	0.8	;
2266	2	0	0	0	0	1	1.04	-3.36086433	4	1	1.15	0.8	;
2267	2	0	0	0	0	1	1.04	-3.36086433	4	1	1.15	0.8	;
2268	2	0	0	0	0	1	1.04	-3.36086433	4	1	1.15	0.8	;
2269	2	0	0	0	0	1	1.04	-3.36086433	4	1	1.15	0.8	;
2270	2	0	0	0	0	1	1.04	-3.36086433	4	1	1.15	0.8	;
2271	2	0	0	0	0	1	1.04	-3.36086433	4	1	1.15	0.8	;
2272	2	0	0	0	0	1	0.954	-2.52583062	5	1	1.15	0.8	;
2273	2	0	0	0	0	1	0.933	3.91490478	20	1	1.15	0.8	;
2274	2	0	0	0	0	1	0.928	4.93978037	20	1	1.15	0.8	;
2275	2	0	0	0	0	1	0.928	5.64416269	20	1	1.15	0.8	;
2276	2	0	0	0	0	1	0.988	-4.42214562	15	1	1.15	0.8	;
2277	2	0	0	0	0	1	1.0363516	-5.33209196	15	1	1.15	0.8	;
2278	2	0	0	0	0	1	0.9931873	-5.33209196	15	1	1.15	0.8	;
2279	2	1.4	0	0	0	1	0.959	-9.47207152	20	1	1.15	0.8	;
2280	2	0	0	0	0	1	0.973	-1.36662246	15	1	1.15	0.8	;
2281	2	0	0	0	0	1	0.973	-1.36662246	15	1	1.15	0.8	;
2282	2	43	18	0	0	1	0.937	7.73791374	24	1	1.15	0.8	;
2283	2	43	18	0	0	1	0.936	7.76199172	24	1	1.15	0.8	;
2284	2	43	18	0	0	1	0.935	7.72036969	24	1	1.15	0.8	;
2285	2	0	0	0	0	1	0.923	9.6272588	20	1	1.15	0.8	;
2286	2	0	0	0	0	1	0.925	8.5914803	20	1	1.15	0.8	;
2287	2	0	0	0	0	1	0.977	4.88316819	20	1	1.15	0.8	;
2288	2	0	0	0	0	1	0.968	10.8533053	20	1	1.15	0.8	;
2289	2	3.5	2.2	0	0	1	0.944	-3.39240764	15	1	1.15	0.8	;
2290	2	3.5	2.2	0	0	1	0.943	-3.12208662	15	1	1.15	0.8	;
2291	2	4.2	2.3	0	0	1	0.955	-2.4944352	14	1	1.15	0.8	;
2292	2	0	0	0	0	1	0.959	-5.31087788	20	1	1.15	0.8	;
2293	2	0	0	0	0	1	0.951	-0.073992731	20	1	1.15	0.8	;
2294	2	1.7	0.8	0	0	1	0.958	-3.73201725	20	1	1.15	0.8	;
2295	2	0	0	0	0	1	0.962	-3.93400587	20	1	1.15	0.8	;
2296	2	0	0	0	0	1	0.988	1.56462017	10	1	1.15	0.8	;
2297	2	0	0	0	0	1	0.988	1.75155528	10	1	1.15	0.8	;
2298	2	0	0	0	0	1	0.988	1.89714683	10	1	1.15	0.8	;
2299	2	0	0	0	0	1	0.988	1.37488679	10	1	1.15	0.8	;
2300	2	0	0	0	0	1	0.989	1.02801299	10	1	1.15	0.8	;
2301	2	0	0	0	0	1	0.988	1.6930429	10	1	1.15	0.8	;
2302	2	40	18	0	0	1	0.96560738	-1.48673313	24	1	1.15	0.8	;
2303	2	40	18	0	0	1	0.96560829	-1.4866095	24	1	1.15	0.8	;
2304	2	40	18	0	0	1	0.965616074	-1.48563535	24	1	1.15	0.8	;
2305	2	40	18	0	0	1	0.965616074	-1.48563535	24	1	1.15	0.8	;
2306	2	0	0	0	0	1	1.007	-2.55819053	10	1	1.15	0.8	;
2307	2	0	0	0	0	1	0.922	-0.881037913	21	1	1.15	0.8	;
2308	2	0	0	0	0	1	0.965	-4.03711021	15	1	1.15	0.8	;
2309	2	0	0	0	0	1	0.988	4.07721939	19	1	1.15	0.8	;
2310	2	40	17	0	0	1	0.913	7.95949981	24	1	1.15	0.8	;
2311	2	40	17	0	0	1	0.913	7.95949981	24	1	1.15	0.8	;
2312	2	40	17	0	0	1	0.913	7.95958732	24	1	1.15	0.8	;
2313	2	40	17	0	0	1	0.92	2.48249404	24	1	1.15	0.8	;
2314	2	0	0	0	0	1	1.031	0.295937835	11	1	1.15	0.8	;
2315	2	0	0	0	0	1	0.968	5.77429493	20	1	1.15	0.8	;
2316	2	0	0	0	0	1	0.968	5.66449197	20	1	1.15	0.8	;
2317	2	0	0	0	0	1	1.007	-6.63560929	15	1	1.15	0.8	;
2318	2	0	0	0	0	1	1.009	-4.76984903	15	1	1.15	0.8	;
2319	2	0	0	0	0	1	1.005	-4.8381864	15	1	1.15	0.8	;
2320	2	0	0	0	0	1	1.003	-4.68704294	15	1	1.15	0.8	;
2321	2	0	0	0	0	1	1.004	-4.47676415	15	1	1.15	0.8	;
2322	2	0	0	0	0	1	0.941	7.71162279	20	1	1.15	0.8	;
2323	2	0	0	0	0	1	0.941	7.69849534	20	1	1.15	0.8	;
2324	2	0	0	0	0	1	1.008	-1.9361958	10	1	1.15	0.8	;
2325	2	0	0	0	0	1	0.949	-2.75318925	21	1	1.15	0.8	;
2326	2	0	0	0	0	1	1.024	-4.28467026	10	1	1.15	0.8	;
2327	2	37	15	0	0	1	0.934	2.62092802	24	1	1.15	0.8	;
2328	2	37	15	0	0	1	0.934	2.66276501	24	1	1.15	0.8	;
2329	2	37	15	0	0	1	0.934	2.62007061	24	1	1.15	0.8	;
2330	2	37	15	0	0	1	0.934	2.62007061	24	1	1.15	0.8	;
2331	2	37	15	0	0	1	0.934	2.62136094	24	1	1.15	0.8	;
2332	2	33.7	12.2	0	0	1	0.938	-1.44116356	24	1	1.15	0.8	;
2333	2	0	0	0	0	1	0.959	-3.44122623	20	1	1.15	0.8	;
2334	2	0	0	0	0	1	0.966	-4.12355365	18	1	1.15	0.8	;
2335	2	0	0	0	0	1	0.961264964	-6.54655183	20	1	1.15	0.8	;
2336	2	0	0	0	0	1	0.954321763	-6.54655878	20	1	1.15	0.8	;
2337	2	0	0	0	0	1	0.936	-0.8255478	20	1	1.15	0.8	;
2338	2	0	0	0	0	1	0.99	-8.46998995	10	1	1.15	0.8	;
2339	2	0	0	0	0	1	0.988	-9.2458039	10	1	1.15	0.8	;
2340	2	0	0	0	0	1	1.04	-4.02886965	10	1	1.15	0.8	;
2341	2	0	0	0	0	1	1.01	0.471706581	10	1	1.15	0.8	;
2342	2	0	0	0	0	1	1.01	0.476999208	10	1	1.15	0.8	;
2343	2	0	0	0	0	1	1.01	0.489348813	10	1	1.15	0.8	;
2344	2	0	0	0	0	1	1.01	0.401141751	10	1	1.15	0.8	;
2345	2	0	0	0	0	1	0.956	-2.99749962	20	1	1.15	0.8	;
2346	2	0	0	0	0	1	1.001	-0.497368256	5	1	1.15	0.8	;
2347	2	0	0	0	0	1	1.005	-4.78269373	5	1	1.15	0.8	;
2348	2	0	0	0	0	1	0.987	-2.84217994	5	1	1.15	0.8	;
2349	2	0	0	0	0	1	0.985	-1.71435721	5	1	1.15	0.8	;
2350	2	0	0	0	0	1	0.985	-1.71435721	5	1	1.15	0.8	;
2351	2	0	0	0	0	1	0.949	-2.28375222	5	1	1.15	0.8	;
2352	2	0	0	0	0	1	1.005	-3.60484473	12	1	1.15	0.8	;
2353	2	0	0	0	0	1	1.005	-3.60484473	12	1	1.15	0.8	;
2354	2	2.1	1.2	0	0	1	0.968	3.03029955	20	1	1.15	0.8	;
2355	2	0.4	0.2	0	0	1	0.968	3.08195786	20	1	1.15	0.8	;
2356	2	0	0	0	0	1	0.936	-7.21691786	5	1	1.15	0.8	;
2357	2	0	0	0	0	1	1.0366332	-5.12163025	10	1	1.15	0.8	;
2358	2	0	0	0	0	1	1.0366313	-5.12160833	10	1	1.15	0.8	;
2359	2	0	0	0	0	1	0.984930523	-5.12059148	10	1	1.15	0.8	;
2360	2	0	0	0	0	1	1.003	0.291763665	20	1	1.15	0.8	;
2361	2	0	0	0	0	1	0.975	-3.29138246	5	1	1.15	0.8	;
2362	2	0	0	0	0	1	0.977	-4.97856323	5	1	1.15	0.8	;
2363	2	0	0	0	0	1	0.964	-6.09197691	15	1	1.15	0.8	;
2364	2	0	0	0	0	1	0.964	-6.09200583	15	1	1.15	0.8	;
2365	2	0	0	0	0	1	0.967	-2.34598644	18	1	1.15	0.8	;
2366	2	0	0	0	0	1	0.967	-2.33503575	18	1	1.15	0.8	;
2367	2	0	0	0	0	1	0.967	-2.33503949	18	1	1.15	0.8	;
2368	2	0	0	0	0	1	0.967	-2.33175427	18	1	1.15	0.8	;
2369	2	30	12	0	0	1	0.933	6.08180292	24	1	1.15	0.8	;
2370	2	30	12	0	0	1	0.938	6.03976766	24	1	1.15	0.8	;
2371	2	0	0	0	0	1	0.991	-4.79388344	17	1	1.15	0.8	;
2372	2	0	0	0	0	1	0.929	-1.5021509	17	1	1.15	0.8	;
2373	2	0	0	0	0	1	0.923	5.63332969	20	1	1.15	0.8	;
2374	2	0	0	0	0	1	0.976	-1.93516455	10	1	1.15	0.8	;
2375	2	0	0	0	0	1	0.976	-1.93516455	10	1	1.15	0.8	;
2376	2	0	0	0	0	1	0.93	4.13916639	20	1	1.15	0.8	;
2377	2	0	0	0	0	1	0.928	4.19256438	20	1	1.15	0.8	;
2378	2	0	0	0	0	1	0.929	4.20588244	20	1	1.15	0.8	;
2379	2	0	0	0	0	1	0.933	0.399796124	20	1	1.15	0.8	;
2380	2	0	0	0	0	1	0.971	2.01229686	10	1	1.15	0.8	;
2381	2	0	0	0	0	1	0.931	5.32699185	20	1	1.15	0.8	;
2382	2	0	0	0	0	1	0.937	0.511112571	20	1	1.15	0.8	;
2383	2	0	0	0	0	1	0.929	-4.05839631	20	1	1.15	0.8	;
2384	2	0	0	0	0	1	0.929	-4.05839631	20	1	1.15	0.8	;
2385	2	0	0	0	0	1	0.929	-4.05716307	20	1	1.15	0.8	;
2386	2	0	0	0	0	1	0.939	-4.30190383	20	1	1.15	0.8	;
2387	2	0	0	0	0	1	1.014	-7.24484365	10	1	1.15	0.8	;
2388	2	0	0	0	0	1	1.014	-7.24484365	10	1	1.15	0.8	;
2389	2	0	0	0	0	1	1.014	-7.24484365	10	1	1.15	0.8	;
2390	2	0	0	0	0	1	0.978	-12.9540174	10	1	1.15	0.8	;
2391	2	0	0	0	0	1	0.982	-12.6998766	10	1	1.15	0.8	;
2392	2	0	0	0	0	1	0.944	-2.98458132	20	1	1.15	0.8	;
2393	2	0	0	0	0	1	0.92	-0.71248319	20	1	1.15	0.8	;
2394	2	0	0	0	0	1	1.046	-3.6821949	10	1	1.15	0.8	;
2395	2	0	0	0	0	1	0.96	12.997183	11	1	1.15	0.8	;
2396	2	0	0	0	0	1	1.049	-2.31860665	10	1	1.15	0.8	;
2397	2	0	0	0	0	1	0.971	0.180865485	20	1	1.15	0.8	;
2398	2	0	0	0	0	1	1.011	-7.23026608	5	1	1.15	0.8	;
2399	2	0	0	0	0	1	1.035	-10.4157544	3	1	1.15	0.8	;
2400	2	0	0	0	0	1	1.035	-10.4157662	3	1	1.15	0.8	;
2401	2	0	0	0	0	1	1.035	-10.4155738	3	1	1.15	0.8	;
2402	2	0	0	0	0	1	0.988	0.891675212	13	1	1.15	0.8	;
2403	2	0	0	0	0	1	1.01	0.480445127	13	1	1.15	0.8	;
2404	2	0	0	0	0	1	0.988	0.891675212	13	1	1.15	0.8	;
2405	2	0	0	0	0	1	0.988	0.891941017	13	1	1.15	0.8	;
2406	2	0	0	0	0	1	1.019	0.922777846	5	1	1.15	0.8	;
2407	2	0	0	0	0	1	1.039	-4.31429205	15	1	1.15	0.8	;
2408	2	0	0	0	0	1	0.961	6.1560067	10	1	1.15	0.8	;
2409	2	0	0	0	0	1	1.023	0.086816641	15	1	1.15	0.8	;
2410	2	0	0	0	0	1	0.926	8.55436769	20	1	1.15	0.8	;
2411	2	0	0	0	0	1	0.932	5.35837438	20	1	1.15	0.8	;
2412	1	0	0	0	0	1	0.972598929	-1.40593659	20	1	1.15	0.8	;
2413	2	0	0	0	0	1	0.959	1.34823844	20	1	1.15	0.8	;
2414	2	0	0	0	0	1	0.917	3.85788452	19	1	1.15	0.8	;
2415	2	0	0	0	0	1	0.918	4.00377425	19	1	1.15	0.8	;
2416	2	0	0	0	0	1	1.007	-2.65203213	10	1	1.15	0.8	;
2417	2	0	0	0	0	1	0.983	-1.46047068	10	1	1.15	0.8	;
2418	2	32.6	14.7	0	0	1	0.93	5.57369263	24	1	1.15	0.8	;
2419	2	41	15	0	0	1	0.935	0.976789156	24	1	1.15	0.8	;
2420	2	0	0	0	0	1	0.992	-2.15467954	5	1	1.15	0.8	;
2421	2	0	0	0	0	1	0.992	-2.15467954	5	1	1.15	0.8	;
2422	2	0	0	0	0	1	0.953	-6.58997236	5	1	1.15	0.8	;
2423	2	0	0	0	0	1	0.965	-3.11172484	15	1	1.15	0.8	;
2424	2	0	0	0	0	1	0.965	-3.11172484	15	1	1.15	0.8	;
2425	2	0	0	0	0	1	0.965	-3.11172484	15	1	1.15	0.8	;
2426	2	0	0	0	0	1	0.965	-3.11172484	15	1	1.15	0.8	;
2427	2	35	18	0	0	1	0.963	7.35237108	24	1	1.15	0.8	;
2428	2	35	13	0	0	1	0.964	7.96422675	24	1	1.15	0.8	;
2429	2	35	13	0	0	1	0.963	7.8980729	24	1	1.15	0.8	;
2430	2	35	13	0	0	1	0.959	6.38634052	24	1	1.15	0.8	;
2431	2	0	0	0	0	1	0.962	-6.78260271	15	1	1.15	0.8	;
2432	2	0	0	0	0	1	0.962	-6.78260271	15	1	1.15	0.8	;
2433	2	0	0	0	0	1	0.979	-6.96440635	15	1	1.15	0.8	;
2434	1	0	0	0	0	1	0.943518381	-7.32963935	20	1	1.15	0.8	;
2435	2	0	0	0	0	1	0.943	-6.80591056	20	1	1.15	0.8	;
2436	2	0	0	0	0	1	0.947	6.71476882	10	1	1.15	0.8	;
2437	2	0	0	0	0	1	0.955	5.97217648	10	1	1.15	0.8	;
2438	1	857.4	544	0	0	1	0.999913066	-5.50792094	380	1	1.10526	1	;
2439	1	509.6	310.4	0	0	1	1.00004734	-5.49862589	380	1	1.10526	1	;
2440	1	-56.7	-2.7	0	0	1	1.05738135	-8.03705136	225	1	1.08889	0.933333	;
2441	1	406.2	-118.1	0	0	1	1.04965155	-2.12895736	380	1	1.10526	1	;
2442	1	144.6	59.7	0	0	1	1.00596193	-23.6349344	225	1	1.09459	1	;
2443	1	124.1	-42.8	0	0	1	1.06236874	-3.81305568	380	1	1.10526	1	;
2444	1	20.6	17.8	0	0	1	1.0554073	-1.68732249	225	1	1.09056	0.986667	;
2445	1	16	21.2	0	0	1	1.05457969	-1.73256253	225	1	1.08889	0.986667	;
2446	1	294.4	-73.6	0	0	1	1.0454868	-6.36810893	380	1	1.10526	1	;
2447	1	291.3	-113.2	0	0	1	1.03969209	-6.60621304	380	1	1.10526	1	;
2448	1	-27	22.6	0	0	1	1.07456025	-3.53938541	380	1	1.10526	1	;
2449	1	259	-118.3	0	0	1	1.06616846	-4.31260136	380	1	1.10526	1	;
2450	1	59.6	22.1	0	0	1	1.02265316	-15.7622722	225	1	1.08889	1	;
2451	1	-34.4	32.5	0	0	1	1.05304454	-19.8102903	225	1	1.08444	1	;
2452	1	-157.7	86	0	0	1	1.07110352	-4.01803795	380	1	1.10526	1	;
2453	1	83.6	-34.9	0	0	1	1.06311565	-6.97739391	225	1	1.08889	0.986667	;
2454	1	349.8	-195	0	0	1	1.0603264	-1.65723205	380	1	1.10526	1	;
2455	1	0	-3	0	0	1	1.05171912	-1.40969632	225	1	1.09831	0.986667	;
2456	1	632.3	-234.2	0	0	1	1.06431629	-2.02129926	380	1	1.10526	1	;
2457	1	556	-244.6	0	0	1	1.05758131	-0.439341993	380	1	1.10526	1	;
2458	1	220	-31.8	0	0	1	1.05756976	-6.33168806	225	1	1.08889	0.888889	;
2459	1	617.4	-176	0	0	1	1.03461375	-22.2940632	380	1	1.10526	1	;
2460	1	170.4	-36.1	0	0	1	1.06433072	-3.26509216	380	1	1.10526	1	;
2461	1	16.5	2.1	0	0	1	1.06434395	-8.05829813	225	1	1.08889	0.933333	;
2462	1	224.2	-52.3	0	0	1	1.07203603	-6.48448237	380	1	1.10526	1	;
2463	1	37	2.2	0	0	1	1.06760019	-8.30362116	225	1	1.08889	0.933333	;
2464	1	115.4	-87.3	0	0	1	1.06539733	-3.53990159	380	1	1.10526	1	;
2465	1	107.5	-10.6	0	0	1	1.06731085	-6.28913182	225	1	1.08889	0.933333	;
2466	1	107.4	-10.6	0	0	1	1.06731323	-6.28920339	225	1	1.08889	0.933333	;
2467	1	270.1	-82.5	0	0	1	1.07986009	-5.46047332	380	1	1.10526	1	;
2468	1	615.7	-55.8	0	0	1	1.05021948	-16.5559942	380	1	1.10526	1	;
2469	1	43.7	9.9	0	0	1	1.05428054	-6.88624557	225	1	1.08889	0.933333	;
2470	1	0	0	0	0	1	1.03910921	-6.69233272	225	1	1.08889	1	;
2471	1	39.1	10	0	0	1	1.01988664	-10.965406	225	1	1.08889	1	;
2472	1	0	0	0	0	1	1.05588619	-3.04946991	380	1	1.10526	1	;
2473	1	9.3	4.7	0	0	1	1.0302496	-6.84730915	63	1	1.06349	0.968254	;
2474	1	0	0	0	0	1	0.999684281	-14.9082168	63	1	1.06349	0.968254	;
2475	2	0	0	0	0	1	1	-6.33871659	45	1	1	0.888889	;
2476	1	42.5	7.2	0	0	1	1.0305907	-7.82315842	225	1	1.08889	0.888889	;
2477	1	0	0	0	0	1	1.02511332	-10.8013528	225	1	1.08889	1	;
2478	1	32	12.1	0	0	1	0.995955047	-8.89879361	63	1	1.06349	0.968254	;
2479	1	0	0	0	0	1	1.04046537	-8.81886463	225	1	1.08444	1	;
2480	1	33.4	-0.5	0	0	1	1.0346576	-7.58567408	225	1	1.08444	1	;
2481	1	14.5	3.6	0	0	1	1.00686529	-10.0792538	225	1	1.08889	1	;
2482	1	0	0	0	0	1	1.03250713	-7.70002071	225	1	1.08889	0.888889	;
2483	1	19.1	5.8	0	-80	1	1.02519836	-9.92093035	225	1	1.08889	1	;
2484	1	0	0	0	0	1	1.05454939	-6.30342404	225	1	1.08889	0.977778	;
2485	1	12.3	-2	0	0	1	1.00830403	-9.80171214	225	1	1.09035	1	;
2486	1	9.9	3.5	0	0	1	1.03151661	-18.5003924	63	1	1.06349	0.968254	;
2487	1	0	0	0	0	1	1.03059016	-2.74964759	380	1	1.10526	1	;
2488	1	0	0	0	0	1	1.06215942	-4.21515111	380	1	1.10526	1	;
2489	1	61.8	10.2	0	0	1	1.01653799	-12.2983583	225	1	1.08889	1	;
2490	1	0	0	0	0	1	1.02770372	0.22647726	380	1	1.10526	1	;
2491	1	0	0	0	0	1	1.02763175	0.255639302	380	1	1.10526	1	;
2492	1	0	0	0	0	1	1.02767555	0.242474884	380	1	1.10526	1	;
2493	1	0	0	0	0	1	1.05670223	-0.787325336	225	1	1.09683	0.986667	;
2494	1	0	0	0	0	1	1.03732594	-7.31127404	63	1	1.06349	0.936508	;
2495	1	35	3.5	0	0	1	1.06628254	-5.14301539	225	1	1.08889	0.933333	;
2496	1	0	0	0	0	1	1.08132151	-5.12160833	225	1	1.09529	1	;
2497	1	0	0	0	0	1	1.05464016	-7.54127417	225	1	1.08444	1	;
2498	1	0	0	0	0	1	1.04008346	-16.962045	225	1	1.08444	1	;
2499	1	0	0	0	0	1	1.04008346	-16.962045	225	1	1.08444	1	;
2500	1	9	0.1	0	0	1	1.04597647	-10.3733593	63	1	1.06349	0.968254	;
2501	1	37.3	-0.1	0	0	1	1.02032047	-10.879342	225	1	1.08889	1	;
2502	1	0	0	0	0	1	1.05451237	-1.05701473	380	1	1.10526	1	;
2503	1	0	0	0	0	1	1.05054547	-0.248379805	380	1	1.10526	1	;
2504	1	0	0	0	0	1	1.05419494	-0.97264233	380	1	1.10526	1	;
2505	1	0	0	0	0	1	1.05621234	-6.8525701	225	1	1.08889	0.977778	;
2506	2	0	0	0	0	1	1.05919668	-0.059746268	20	1	1.2	0.8	;
2507	2	0	0	0	0	1	1.05919668	-0.059746268	20	1	1.2	0.8	;
2508	1	0	0	0	0	1	1.05919668	-0.059746268	225	1	1.08889	0.933333	;
2509	1	17.5	-0.7	0	0	1	1.04042341	-9.53969907	20	1	1.2	0.8	;
2510	1	10.8	-3.5	0	0	1	1.040451	-9.53685132	20	1	1.2	0.8	;
2511	2	0	0	0	0	1	1.054	-6.59639458	63	1	1.06349	0.936508	;
2512	1	0	0	0	0	1	1.04334754	-5.87580615	20	1	1.2	0.8	;
2513	1	0	0	0	0	1	1.04334754	-5.87580615	20	1	1.2	0.8	;
2514	1	19.6	-0.3	0	0	1	1.04133273	-9.353689	225	1	1.08444	1	;
2515	2	0	0	0	0	1	1.045	-1.88622656	20	1	1.2	0.8	;
2516	1	0	0	0	0	1	1.05222746	-5.47010829	63	1	1.06349	0.936508	;
2517	2	0	0	0	0	1	1.07	-1.91953127	20	1	1.2	0.8	;
2518	2	0	0	0	0	1	1.06	2.7194537	20	1	1.2	0.8	;
2519	1	0	0	0	0	1	1.06008295	0.381751873	225	1	1.08889	0.933333	;
2520	1	1.1	4.8	0	0	1	1.03520169	-7.41861103	225	1	1.08444	1	;
2521	2	0	0	0	0	1	1.031	-5.64711224	63	1	1.06453	0.968254	;
2522	1	22.3	0.4	0	0	1	1.04107005	-9.70446018	225	1	1.08444	1	;
2523	1	20.8	-3.4	0	0	1	1.00932688	-23.4065332	63	1	1.06349	0.968254	;
2524	1	17.6	4.1	0	0	1	1.00755096	-23.3815014	63	1	1.06349	0.968254	;
2525	1	21.8	2.2	0	0	1	1.01660761	-12.2920081	225	1	1.08889	1	;
2526	1	-1.4	-0.6	0	0	1	1.04526716	-6.72908308	225	1	1.08889	0.986667	;
2527	2	0	0	0	0	1	1.06	-10.5975358	63	1	1.07937	0.920635	;
2528	1	17.9	10.2	0	0	1	1.00762295	-11.6188432	63	1	1.06349	0.968254	;
2529	1	20.6	-1	0	0	1	1.02503918	-19.3540215	63	1	1.06349	0.968254	;
2530	1	-8.9	1.3	0	0	1	1.0319251	-9.26854621	225	1	1.08889	1	;
2531	1	89.4	-32.3	0	0	1	1.02719771	-10.4241485	225	1	1.08889	1	;
2532	1	33	6.1	0	0	1	1.03045014	-10.1428091	225	1	1.08889	1	;
2533	1	0	0	0	-64	1	0.947749801	-12.9474888	20	1	1.2	0.8	;
2534	1	0	0	0	0	1	1.031344	-12.5449588	225	1	1.08889	1	;
2535	1	0	0	0	0	1	1.02509169	-10.9250919	225	1	1.08889	1	;
2536	1	3.4	-0.6	0	0	1	1.02826542	-10.8404144	225	1	1.08889	1	;
2537	1	4.8	2	0	0	1	1.02551408	-10.9327587	225	1	1.08889	1	;
2538	1	0	0	0	0	1	1.02905624	-7.50445646	380	1	1.10526	1	;
2539	1	0	0	0	0	1	1.03973897	-1.00936828	380	1	1.10263	1	;
2540	1	0	0	0	0	1	1.08102975	-5.33209196	225	1	1.09043	1	;
2541	1	69	15.3	0	0	1	1.02287598	-8.85186939	225	1	1.08889	1	;
2542	1	10.6	0.8	0	0	1	1.04205512	-4.90354764	225	1	1.08444	1	;
2543	1	0	0	0	0	1	1.03687079	-4.63124117	380	1	1.10526	1	;
2544	1	0	0	0	0	1	1.04037108	-2.8378867	380	1	1.10526	1	;
2545	1	0	0	0	0	1	1.02452563	-10.9781814	225	1	1.08889	1	;
2546	1	0	0	0	0	1	1.04231955	0.707398906	380	1	1.10263	1	;
2547	1	6.6	-0.9	0	0	1	1.04747166	2.78756735	380	1	1.10263	1	;
2548	1	0	0	0	0	1	1.05374935	-8.61908505	63	1	1.06349	0.936508	;
2549	1	26.4	1.4	0	0	1	1.03148161	-8.18591561	225	1	1.08889	0.888889	;
2550	2	0	0	0	0	1	1.051	-3.17678258	20	1	1.2	0.8	;
2551	1	18.1	10.8	0	0	1	1.05679603	-7.40018964	225	1	1.08951	0.986667	;
2552	1	18	5.5	0	0	1	1.02751282	-8.23429421	225	1	1.08889	1	;
2553	1	0.7	1.1	0	0	1	1.04933225	-7.49189272	225	1	1.08444	1	;
2554	1	9.2	-2.6	0	0	1	1.0494096	-7.47311073	225	1	1.08444	1	;
2555	1	43.2	10	0	0	1	1.02483277	-10.9407643	225	1	1.08889	1	;
2556	1	93.2	-11.6	0	0	1	1.06901398	-7.8044568	225	1	1.08889	0.933333	;
2557	1	17.1	-7	0	0	1	1.04986546	-4.43132401	63	1	1.06349	0.936508	;
2558	1	0	0	0	0	1	1.06588772	-4.62767269	225	1	1.08889	0.933333	;
2559	1	0	0	0	0	1	1.0646841	-4.24863139	225	1	1.08889	0.933333	;
2560	1	33.7	-0.9	0	0	1	1.02451308	-5.8803685	63	1	1.06349	0.936508	;
2561	1	0	0	0	0	1	1.03426143	-9.74975	225	1	1.08889	1	;
2562	1	0	0	0	0	1	1.06073849	-2.20771262	380	1	1.10526	1	;
2563	1	28.1	6.4	0	0	1	1.02523474	-10.0560268	225	1	1.08889	1	;
2564	1	0	0	0	0	1	1.05713687	-1.17641864	380	1	1.10526	1	;
2565	1	0	0	0	0	1	1.05714364	-1.17557781	380	1	1.10526	1	;
2566	1	0	0	0	0	1	1.05714264	-1.17570085	380	1	1.10526	1	;
2567	1	23.2	-4.4	0	0	1	0.987137973	-9.75674287	45	1	1	0.888889	;
2568	1	0	0	0	0	1	1.03484337	-7.54104271	225	1	1.08889	0.977778	;
2569	1	0	0	0	0	1	1.02674313	-8.45191998	225	1	1.08889	1	;
2570	1	0.3	-0.5	0	0	1	1.05935558	-7.56496307	63	1	1.06502	0.936508	;
2571	1	7.8	0.8	0	0	1	1.05569199	-7.01850685	63	1	1.06349	0.968254	;
2572	2	0	0	0	0	1	1.022	-5.83277217	17	1	1.2	0.8	;
2573	1	0	0	0	0	1	1.01010209	-7.02712601	225	1	1.15556	0.888889	;
2574	1	16	-1.3	0	0	1	1.04920416	-7.93028053	63	1	1.06349	0.936508	;
2575	1	0	0	0	0	1	1.02607083	0.959284856	380	1	1.10263	1	;
2576	1	0	0	0	0	1	1.02607083	0.959286985	380	1	1.10263	1	;
2577	1	40	4	0	0	1	1.02790483	-12.8405385	225	1	1.08889	1	;
2578	1	1.5	-4.7	0	0	1	1.05649121	-8.06555316	63	1	1.06349	0.936508	;
2579	1	25.9	4.1	0	0	1	1.03515597	-7.64997828	225	1	1.08889	0.888889	;
2580	1	0	0	0	0	1	1.04727798	0.867645292	380	1	1.1108	1	;
2581	1	0	0	0	0	1	1.0514726	-1.39472638	225	1	1.09849	0.986667	;
2582	1	39.2	12	0	0	1	1.01744093	-12.1071736	225	1	1.08889	1	;
2583	1	37.4	-10.1	0	0	1	1.01748429	-12.1072208	225	1	1.08889	1	;
2584	1	36.3	2	0	0	1	1.01746096	-12.1069664	225	1	1.08889	1	;
2585	1	38.2	3.8	0	0	1	1.01897175	-11.6506865	225	1	1.08889	1	;
2586	1	0.1	2.5	0	0	1	1.05974932	-6.49992763	225	1	1.08889	0.986667	;
2587	1	0	0	0	0	1	1.05561181	-1.06084953	380	1	1.10526	1	;
2588	2	0	0	0	0	1	1.059	-2.36015216	20	1	1.2	0.8	;
2589	2	0	0	0	0	1	1.059	-2.35664572	20	1	1.2	0.8	;
2590	1	0	0	0	0	1	1.05976277	-6.48595654	225	1	1.08889	0.986667	;
2591	1	0	0	0	0	1	1.05976275	-6.48594449	225	1	1.08889	0.986667	;
2592	1	8.9	-7.1	0	0	1	0.99707362	-8.25521369	63	1	1.06349	0.968254	;
2593	1	23.1	-6.4	0	0	1	1.03654728	0.896904083	380	1	1.10526	1	;
2594	1	1.3	-7.7	0	0	1	1.0387096	-1.06988232	380	1	1.10526	1	;
2595	1	1.3	-5.4	0	0	1	1.03861142	-1.06955628	380	1	1.10526	1	;
2596	1	24.9	2.8	0	0	1	1.02926343	-12.4709419	225	1	1.08889	1	;
2597	1	-8.1	-5.3	0	0	1	1.02883012	-11.9944773	225	1	1.08889	1	;
2598	1	14.6	0.6	0	0	1	1.05586799	-8.24371414	63	1	1.06349	0.936508	;
2599	1	11.9	0	0	0	1	1.02808605	-9.49254422	225	1	1.08889	1	;
2600	2	0	0	0	0	1	1.01	-4.19714923	20	1	1.2	0.8	;
2601	2	0	0	0	0	1	1.01	-3.81022156	20	1	1.2	0.8	;
2602	2	0	0	0	0	1	1.01	-4.56657198	20	1	1.2	0.8	;
2603	1	0	0	0	0	1	1.01024251	-5.20575792	225	1	1.08889	0.986667	;
2604	1	0	0	0	0	1	1.01024152	-5.20374893	225	1	1.08889	0.986667	;
2605	1	0	0	0	0	1	1.01024368	-5.20950322	225	1	1.08889	0.986667	;
2606	1	0	0	0	0	1	1.01094612	-12.3082825	63	1	1.07937	0.952381	;
2607	2	0	0	0	0	1	1.05113194	-3.92211563	63	1	1.06349	0.936508	;
2608	1	0	0	0	0	1	1.05113194	-3.92211563	63	1	1.06349	0.936508	;
2609	1	0	0	0	0	1	1.06824731	-7.57379528	225	1	1.08889	0.933333	;
2610	2	0	0	0	0	1	1.029	-3.93300584	20	1	1.2	0.8	;
2611	2	0	0	0	0	1	1.029	-3.7978138	20	1	1.2	0.8	;
2612	2	0	0	0	0	1	1.029	-3.93363465	20	1	1.2	0.8	;
2613	2	0	0	0	0	1	1.029	-3.50983127	20	1	1.2	0.8	;
2614	1	0	0	0	0	1	1.02868439	-4.22823008	225	1	1.08889	0.986667	;
2615	1	0	0	0	0	1	1.02868598	-4.23211097	225	1	1.08889	0.986667	;
2616	1	0	0	0	0	1	1.02868547	-4.23072531	225	1	1.08889	0.986667	;
2617	1	0	0	0	0	1	1.02868598	-4.23210456	225	1	1.08889	0.986667	;
2618	1	0	0	0	0	1	1.02868437	-4.22817877	225	1	1.08889	0.986667	;
2619	2	0	0	0	0	1	1.029	-6.00654102	63	1	1.06349	0.936508	;
2620	1	17	2.3	0	0	1	1.03424519	-9.79132309	225	1	1.08889	1	;
2621	1	7.4	-19.8	0	0	1	1.02121323	0.565580456	380	1	1.10526	1	;
2622	1	0.3	0	0	0	1	0.997997847	-22.12376	63	1	1.06349	0.968254	;
2623	1	22.1	2.9	0	0	1	0.997468531	-22.2065958	63	1	1.06349	0.968254	;
2624	1	0	0	0	0	1	1.01571522	-2.74434711	380	1	1.10526	1	;
2625	1	0	0	0	0	1	1.01571594	-2.74298164	380	1	1.10526	1	;
2626	1	0	0	0	0	1	1.01613532	-3.1344238	380	1	1.10526	1	;
2627	1	0	0	0	0	1	1.01571586	-2.74229703	380	1	1.10526	1	;
2628	1	0	0	0	0	1	1.01571522	-2.74434711	380	1	1.10526	1	;
2629	1	0	0	0	0	1	1.05933979	-1.29142797	380	1	1.10526	1	;
2630	1	34.9	-7.6	0	0	1	1.02760369	-8.32677398	225	1	1.08889	1	;
2631	1	0	0	0	0	1	1.02092314	-9.36814605	225	1	1.08889	0.911111	;
2632	1	33	1.7	0	0	1	1.05915036	-4.00047361	225	1	1.08889	0.933333	;
2633	1	34.7	-3.8	0	0	1	1.05917228	-4.00202946	225	1	1.08889	0.933333	;
2634	1	18.5	5.7	0	0	1	1.0093485	-6.71281675	225	1	1.08889	0.888889	;
2635	1	-0.2	-4.6	0	0	1	1.0436319	-3.34276392	225	1	1.08444	1	;
2636	1	7.5	-0.4	0	0	1	1.05033498	-7.78310704	63	1	1.06349	0.936508	;
2637	1	4.9	-0.4	0	0	1	1.05031501	-7.76520751	63	1	1.06349	0.936508	;
2638	1	39.1	78.3	0	0	1	1.00756085	-5.43376181	225	1	1.08889	0.986667	;
2639	1	31.7	-1.4	0	0	1	1.03349428	-8.56792431	225	1	1.08889	0.888889	;
2640	1	-1.8	2	0	0	1	1.03910753	-6.54655878	225	1	1.08889	1	;
2641	1	67.2	-6.7	0	0	1	1.02891647	-11.7367437	225	1	1.08889	1	;
2642	1	25.3	0.7	0	0	1	1.03665236	-6.42717049	225	1	1.0902	1	;
2643	1	-232.8	-77.5	0	0	1	1.00093955	1.69306683	225	1	1.04444	0.982222	;
2644	1	25.1	1.5	0	0	1	1.03042235	-10.1351562	225	1	1.08889	1	;
2645	1	9.4	-3.4	0	0	1	0.998334159	-8.98678842	63	1	1.06349	0.968254	;
2646	1	17.8	-0.3	0	0	1	1.03851625	-10.3484192	63	1	1.0707	0.968254	;
2647	1	12.3	-4.4	0	0	1	1.05630689	-8.33555077	63	1	1.06349	0.936508	;
2648	1	0	0	0	0	1	1.0493083	-1.38273951	380	1	1.10263	1	;
2649	2	0	0	0	0	1	1.058	-6.03944246	20	1	1.2	0.8	;
2650	2	0	0	0	0	1	1.058	-6.04039976	20	1	1.2	0.8	;
2651	2	0	0	0	0	1	1.058	-6.04025459	20	1	1.2	0.8	;
2652	2	0	0	0	0	1	1.058	-6.07103361	20	1	1.2	0.8	;
2653	2	0	0	0	0	1	1.058	-6.04039976	20	1	1.2	0.8	;
2654	1	0	0	0	0	1	1.05742166	-6.49635539	225	1	1.08889	0.986667	;
2655	1	0	0	0	0	1	1.05742166	-6.49635539	225	1	1.08889	0.986667	;
2656	1	0	0	0	0	1	1.05742176	-6.49654965	225	1	1.08889	0.986667	;
2657	1	0	0	0	0	1	1.05742166	-6.49635539	225	1	1.08889	0.986667	;
2658	1	0	0	0	0	1	1.05742178	-6.4962103	225	1	1.08889	0.986667	;
2659	1	14.2	2	0	0	1	1.06449512	-3.33879434	225	1	1.08444	1	;
2660	1	2.4	-0.9	0	0	1	1.02935726	-12.3908967	225	1	1.08889	1	;
2661	1	66.3	12	0	0	1	1.04228988	-16.3743977	225	1	1.08444	1	;
2662	1	30.1	4.5	0	0	1	1.02839462	-9.88466834	225	1	1.08889	1	;
2663	1	8.6	1	0	0	1	1.0093872	-11.5875596	63	1	1.06349	0.968254	;
2664	1	4.2	-0.7	0	0	1	1.0309164	-8.17534735	225	1	1.08889	0.888889	;
2665	1	44.5	11.4	0	0	1	1.02950131	-12.4180035	225	1	1.08889	1	;
2666	1	28.8	7.3	0	0	1	1.02954889	-12.4149883	225	1	1.08889	1	;
2667	1	66.9	-0.9	0	0	1	1.05957751	-6.78705933	380	1	1.10263	1	;
2668	1	7.7	4.4	0	0	1	1.00486573	-12.9369957	63	1	1.06349	0.968254	;
2669	1	11.9	-8.4	0	0	1	1.06666443	-7.27540403	63	1	1.07247	0.936508	;
2670	1	0	0	0	0	1	1.05830097	-12.890486	380	1	1.10263	1	;
2671	1	73.3	12.8	0	0	1	1.0323769	-9.56650111	225	1	1.08889	1	;
2672	1	0	0	0	0	1	0.978116099	-6.34934635	45	1	1.06667	0.933333	;
2673	1	0	0	0	0	1	1.05746011	-0.637078656	225	1	1.0926	0.986667	;
2674	1	26.8	8.6	0	0	1	1.02923302	-12.5123359	225	1	1.08889	1	;
2675	1	0	0	0	0	1	1.0616895	-4.12365408	225	1	1.08889	0.933333	;
2676	1	0	0	0	0	1	1.06010928	-4.05302127	225	1	1.08889	0.933333	;
2677	1	28.1	-23.3	0	0	1	1.05886806	-3.00779421	225	1	1.08889	0.888889	;
2678	1	12.3	-7.1	0	0	1	1.06273084	-6.4235394	63	1	1.06822	0.936508	;
2679	1	13	6.1	0	0	1	1.00915623	-8.20257422	63	1	1.06349	0.968254	;
2680	1	41.3	1.2	0	0	1	1.02922351	-5.19371988	225	1	1.08889	0.986667	;
2681	1	9.7	-5.9	0	0	1	1.01242065	-8.80693986	225	1	1.08889	1	;
2682	1	0	0	0	0	1	1.02888937	-9.78540729	225	1	1.08889	1	;
2683	1	0	0	0	0	1	1.02779466	-10.4831582	225	1	1.08889	1	;
2684	1	3.4	1.2	0	0	1	1.05251614	-5.46611655	63	1	1.06349	0.936508	;
2685	1	29.8	8.3	0	0	1	1.06115144	-4.4151175	225	1	1.08889	0.933333	;
2686	1	0	0	0	0	1	1.0389461	-6.25068713	225	1	1.08889	1	;
2687	1	0	0	0	0	1	1.07351985	-3.96625468	380	1	1.1084	1	;
2688	1	36	-6.4	0	0	1	1.02384529	-8.5063325	225	1	1.08889	1	;
2689	1	4.5	-2.4	0	0	1	1.05218288	-5.18010362	63	1	1.06349	0.936508	;
2690	2	0	0	0	0	1	1.035	-1.19694656	20	1	1.2	0.8	;
2691	2	0	0	0	0	1	1.035	-1.21793474	20	1	1.2	0.8	;
2692	1	0	0	0	0	1	1.03582866	-4.33598325	225	1	1.08889	0.986667	;
2693	1	0	0	0	0	1	1.03582881	-4.33608414	225	1	1.08889	0.986667	;
2694	1	31.2	0.4	0	0	1	1.03398282	-8.48245246	225	1	1.08889	0.888889	;
2695	1	-35.3	-4	0	0	1	1.05681095	-2.95873556	380	1	1.10526	1	;
2696	1	23	2.6	0	0	1	1.00688528	-10.0731319	225	1	1.08889	1	;
2697	1	11	-0.2	0	0	1	1.01996386	-11.0000094	225	1	1.08889	1	;
2698	1	0	0	0	0	1	1.04426023	-6.60002191	225	1	1.08444	1	;
2699	1	0.1	3	0	0	1	1.0067732	-9.98478044	225	1	1.08889	1	;
2700	1	32.8	4.3	0	0	1	1.00803858	-9.84802335	225	1	1.09024	1	;
2701	1	30.3	3.8	0	0	1	1.0080676	-9.84573339	225	1	1.09024	1	;
2702	1	0	0	0	0	1	1.05876757	-6.55192168	225	1	1.08889	0.986667	;
2703	1	44	20.5	0	0	1	1.02616225	-1.63878322	380	1	1.11579	1	;
2704	1	0	-12	0	0	1	1.02580409	-0.109811165	380	1	1.11579	1	;
2705	1	25.3	17.4	0	0	1	1.02361118	0.047412629	380	1	1.11579	1	;
2706	1	0	0	0	0	1	0.992165444	-11.2195192	63	1	1.06349	0.968254	;
2707	1	0.4	-0.8	0	0	1	1.03476866	-15.9730522	225	1	1.08812	1	;
2708	1	28.5	-8.5	0	0	1	1.0488044	-6.49452753	63	1	1.06816	0.936508	;
2709	1	0	0	0	0	1	1.02800314	-1.40054883	380	1	1.10702	1	;
2710	1	0	0	0	0	1	1.0313934	-6.53923373	380	1	1.10526	1	;
2711	1	0	0	0	0	1	1.0313899	-6.53800892	380	1	1.10526	1	;
2712	1	0	0	0	0	1	1.03138502	-6.5340862	380	1	1.10526	1	;
2713	1	0	0	0	0	1	1.02927544	-15.1574999	225	1	1.08889	1	;
2714	1	143.6	7.1	0	0	1	1.03606024	-0.813217601	380	1	1.10263	1	;
2715	1	0	0	0	0	1	1.03778089	-8.22821649	225	1	1.08889	0.977778	;
2716	1	27	-5	0	0	1	1.02928007	-12.4626013	225	1	1.08889	1	;
2717	1	0	0	0	0	1	1.05902131	-4.9083566	380	1	1.10526	1	;
2718	1	0	0	0	0	1	1.03113226	-9.89539081	225	1	1.08889	1	;
2719	1	0	0	0	0	1	1.01999273	-11.0359995	225	1	1.08889	1	;
2720	1	0	0	0	0	1	1.02865367	-7.34339718	380	1	1.10526	1	;
2721	1	12.6	3.5	0	0	1	1.01040699	-22.9683198	63	1	1.06349	0.968254	;
2722	1	0	0	0	0	1	1.03412353	-11.7436864	225	1	1.08444	1	;
2723	1	0	0	0	0	1	1.03412058	-11.7438708	225	1	1.08444	1	;
2724	1	0	0	0	0	1	1.03088422	-16.9828626	225	1	1.08444	1	;
2725	1	22.7	13.7	0	0	1	0.97461763	-9.45564189	63	1	1.06349	0.968254	;
2726	1	52.3	34	0	0	1	0.970391247	-9.69860859	63	1	1.06349	0.968254	;
2727	1	0	0	0	0	1	1.03492055	-7.9350963	225	1	1.08444	1	;
2728	1	0	0	0	0	1	1.03493011	-7.9406161	225	1	1.08444	1	;
2729	1	0	0	0	0	1	1.00016439	1.24773023	225	1	1.08444	1	;
2730	1	0	0	0	0	1	1.04312562	-9.70931432	20	1	1.2	0.8	;
2731	1	13.3	1.8	0	0	1	1.04292262	-9.74166697	20	1	1.2	0.8	;
2732	1	0	0	0	0	1	1.04312562	-9.70931432	225	1	1.08444	1	;
2733	1	18.7	-3.7	0	0	1	1.0199018	-10.9704108	225	1	1.08889	1	;
2734	1	0	0	0	0	1	1.04438942	-0.737177272	380	1	1.10526	1	;
2735	1	0	0	0	0	1	1.04438873	-0.736912554	380	1	1.10526	1	;
2736	1	0	0	0	0	1	1.04439552	-0.737223225	380	1	1.10526	1	;
2737	2	0	0	0	0	1	1.032	-1.26085274	20	1	1.2	0.8	;
2738	2	0	0	0	0	1	1.032	-1.11108964	20	1	1.2	0.8	;
2739	1	0	0	0	0	1	1.03227346	-4.13562835	225	1	1.08889	0.986667	;
2740	1	0	0	0	0	1	1.03227286	-4.13522825	225	1	1.08889	0.986667	;
2741	1	16.9	1.5	0	0	1	1.0298062	-9.918522	225	1	1.08889	1	;
2742	1	5.1	2	0	0	1	1.06920756	-6.65336874	63	1	1.07374	0.936508	;
2743	1	22.3	5.9	0	0	1	1.02301863	-8.83410521	225	1	1.08889	1	;
2744	1	62.4	8.7	0	0	1	1.02554189	-9.9811223	225	1	1.08889	1	;
2745	1	0	0	0	0	1	1.0368926	-7.54301163	225	1	1.08889	1	;
2746	1	26.7	-1.7	0	0	1	1.03323514	-8.49576897	225	1	1.08889	0.888889	;
2747	1	47.8	2	0	0	1	1.02928109	-12.417293	225	1	1.08889	1	;
2748	1	60.5	19.8	0	0	1	1.02376846	-11.0571775	225	1	1.08889	1	;
2749	1	16.7	-0.6	0	0	1	1.03425183	-9.76109233	225	1	1.09084	1	;
2750	1	0	0	0	0	1	1.03128222	-9.98580191	225	1	1.08889	1	;
2751	2	0	0	0	0	1	1.015	-5.2171613	20	1	1.2	0.8	;
2752	1	-0.4	1.2	0	0	1	1.04251075	-10.419331	63	1	1.06349	0.968254	;
2753	1	37.3	12.3	0	0	1	1.02748273	-9.47915276	225	1	1.08889	1	;
2754	1	54.6	9.3	0	0	1	1.02956464	-8.45494065	225	1	1.08889	0.888889	;
2755	1	0	0	0	0	1	1.06131447	-3.60659588	380	1	1.10526	1	;
2756	1	0	0	0	0	1	1.01339016	-12.8357159	225	1	1.08889	1	;
2757	1	-1.8	0.2	0	0	1	1.04673919	0.803565945	380	1	1.10526	1	;
2758	1	56.7	7.7	0	0	1	1.06142432	-3.41625625	225	1	1.08889	0.933333	;
2759	1	-1.2	-5.1	0	0	1	1.05490114	-6.96960852	63	1	1.0686	0.936508	;
2760	1	11.2	-2.1	0	0	1	1.02428196	-8.49896727	225	1	1.08889	1	;
2761	1	11.9	-0.2	0	0	1	1.04437256	-6.72379003	225	1	1.08889	0.888889	;
2762	1	15.7	1.1	0	0	1	1.03452279	-9.34283678	63	1	1.06349	0.968254	;
2763	1	0	0	0	0	1	1.04996577	-4.42953937	63	1	1.06564	0.936508	;
2764	1	0	0	0	0	1	1.0077202	-23.5657822	63	1	1.06349	0.968254	;
2765	1	0	0	0	0	1	1.03925466	-0.583424229	380	1	1.10263	1	;
2766	1	74.3	-3.4	0	0	1	1.04584317	-4.95372346	225	1	1.08444	1	;
2767	1	12.4	-5.5	0	0	1	1.04488039	-9.58821677	20	1	1.2	0.8	;
2768	1	10.1	-0.9	0	0	1	1.04484532	-9.58701709	20	1	1.2	0.8	;
2769	1	27.2	-0.4	0	0	1	1.05035296	-7.17575708	63	1	1.06349	0.936508	;
2770	1	27.6	0.7	0	0	1	1.02971452	-9.93280005	225	1	1.08889	1	;
2771	1	19.2	3.9	0	0	1	1.03104113	-8.32193615	225	1	1.08889	0.888889	;
2772	1	4.1	-1.4	0	0	1	1.04602728	-13.8106928	63	1	1.07937	0.920635	;
2773	1	-0.5	-3.2	0	0	1	1.0313707	-6.20975129	63	1	1.06593	0.936508	;
2774	1	0	0	0	0	1	1.05456289	-1.05285608	380	1	1.10526	1	;
2775	2	0	0	0	0	1	1.021	-4.14963286	20	1	1.2	0.8	;
2776	2	0	0	0	0	1	1.021	-4.56210157	20	1	1.2	0.8	;
2777	2	0	0	0	0	1	1.021	-4.144525	20	1	1.2	0.8	;
2778	1	0	0	0	0	1	1.0209786	-4.85739858	225	1	1.08889	0.986667	;
2779	1	0	0	0	0	1	1.02098036	-4.86166381	225	1	1.08889	0.986667	;
2780	1	0	0	0	0	1	1.0209786	-4.85740509	225	1	1.08889	0.986667	;
2781	1	27.5	2.5	0	0	1	0.968411118	-11.12703	63	1	1.10709	0.962027	;
2782	1	0	0	0	0	1	1.10509978	-9.02888227	63	1	1.1053	0.968254	;
2783	1	0	0	0	0	1	1.05887215	-5.47719469	225	1	1.08444	1	;
2784	1	101	18.8	0	0	1	1.04131981	-2.78657541	380	1	1.10526	1	;
2785	1	0	0	0	0	1	1.03077439	-6.5064567	380	1	1.10526	1	;
2786	1	76.9	4.8	0	0	1	1.03622135	-5.56468525	380	1	1.10526	1	;
2787	1	21.5	1.4	0	0	1	1.04468179	-6.94511137	225	1	1.08889	0.986667	;
2788	1	0	1	0	0	1	1.03830188	-6.32096733	63	1	1.06349	0.968254	;
2789	1	0	0	0	0	1	1.0003804	1.8216019	225	1	1.08889	0.977778	;
2790	1	0	0	0	0	1	1.00066864	2.26250456	225	1	1.08889	0.977778	;
2791	1	0	0	0	0	1	1.00073368	2.38383736	225	1	1.08889	0.977778	;
2792	1	0	0	0	0	1	1.00083758	1.50148539	225	1	1.08444	1	;
2793	1	0	0	0	0	1	1.00023868	1.55231254	225	1	1.08444	1	;
2794	1	0	0	0	0	1	1.00030288	1.64472428	225	1	1.08444	1	;
2795	1	0	0	0	0	1	1.00012593	1.55925025	225	1	1.08444	1	;
2796	1	0	0	0	0	1	1.00028413	1.73826826	225	1	1.08444	1	;
2797	1	0	0	0	0	1	1.00016881	1.07408466	225	1	1.08444	1	;
2798	1	0	0	0	0	1	1.00027237	1.47526104	225	1	1.08444	1	;
2799	1	0	0	0	0	1	1.00011311	1.22759726	225	1	1.08444	1	;
2800	1	44.1	8.4	0	0	1	1.0078235	-6.85749715	225	1	1.08889	0.888889	;
2801	1	2	0	0	0	1	1.00797925	-6.84405023	225	1	1.08889	0.888889	;
2802	1	0	0	0	0	1	1.02890133	-9.13800785	225	1	1.08889	1	;
2803	1	8.4	-0.8	0	0	1	1.03095295	-11.198392	63	1	1.06349	0.968254	;
2804	2	0	0	0	0	1	1.044	2.20879429	20	1	1.2	0.8	;
2805	2	0	0	0	0	1	1.044	2.21851689	20	1	1.2	0.8	;
2806	2	0	0	0	0	1	1.044	2.21634067	20	1	1.2	0.8	;
2807	2	0	0	0	0	1	1.05739538	-1.10152607	20	1	1.2	0.8	;
2808	2	0	0	0	0	1	1.044	1.82812234	20	1	1.2	0.8	;
2809	1	0	0	0	0	1	1.05062129	0.613098899	380	1	1.10526	1	;
2810	1	20.9	1.4	0	0	1	1.02511531	-10.9246382	225	1	1.08889	1	;
2811	1	0	0	0	0	1	1.02515735	-10.7867875	225	1	1.08889	1	;
2812	1	0	0	0	0	1	1.03189065	-9.28481644	225	1	1.08889	1	;
2813	1	57.8	-7.2	0	0	1	1.04419451	-1.0858564	380	1	1.10263	1	;
2814	1	70	-9.3	0	0	1	1.02887334	-9.25633252	225	1	1.08889	1	;
2815	2	0	0	0	0	1	1.063	-3.5347968	20	1	1.2	0.8	;
2816	2	0	0	0	0	1	1.063	-3.39345784	20	1	1.2	0.8	;
2817	1	0	0	0	0	1	1.06201475	-6.6985974	225	1	1.08889	0.986667	;
2818	1	0	0	0	0	1	1.03805005	-4.62212462	225	1	1.08889	0.986667	;
2819	1	0	0	0	0	1	1.06202306	-6.70913136	225	1	1.08889	0.986667	;
2820	1	16	1.6	0	0	1	1.03881303	-6.30406635	225	1	1.08889	1	;
2821	1	51.8	3.8	0	0	1	1.03085651	-9.96526321	225	1	1.08889	1	;
2822	1	16.2	-0.3	0	0	1	1.0335017	-8.62535221	225	1	1.08889	0.888889	;
2823	1	15.6	15.4	0	0	1	1.00839701	-7.48356411	225	1	1.08889	0.888889	;
2824	1	53.9	11.2	0	0	1	1.0173724	-12.1166435	225	1	1.08889	1	;
2825	1	0	0	0	-58	1	0.96263456	-11.8451324	20	1	1.2	0.8	;
2826	1	0	0	0	-58	1	0.965880421	-11.7328997	20	1	1.2	0.8	;
2827	1	0	0	0	-58	1	0.96706677	-12.245569	20	1	1.2	0.8	;
2828	2	0	0	0	0	1	1.029	-3.54818658	20	1	1.2	0.8	;
2829	1	0	0	0	0	1	1.04139898	-16.935505	20	1	1.2	0.8	;
2830	1	0	0	0	-64	1	0.950165657	-7.5292908	20	1	1.2	0.8	;
2831	1	44.7	1.3	0	0	1	1.05963776	-1.48296811	225	1	1.09531	0.986667	;
2832	1	0	0	0	-60	1	0.973831733	-9.15047174	20	1	1.2	0.8	;
2833	1	0	0	0	-58	1	0.989394906	-10.6440277	20	1	1.2	0.8	;
2834	1	0	0	0	0	1	1.05485549	-1.14210588	380	1	1.10526	1	;
2835	1	0	0	0	-64	1	1.00669238	-7.54386139	20	1	1.2	0.8	;
2836	1	0	0	0	-64	1	0.934513386	-3.42172028	20	1	1.2	0.8	;
2837	2	0	0	0	0	1	1.035	-1.18740642	20	1	1.2	0.8	;
2838	1	0	0	0	0	1	1.03583598	-4.34163232	225	1	1.08889	0.986667	;
2839	1	0	0	0	-60	1	0.95769007	-12.0536553	20	1	1.2	0.8	;
2840	1	0	0	0	-64	1	0.976267418	-10.9369593	20	1	1.2	0.8	;
2841	1	13.8	3.3	0	0	1	1.0342355	-11.7787669	63	1	1.06349	0.968254	;
2842	1	0	0	0	-64	1	0.955576773	-10.1109239	20	1	1.2	0.8	;
2843	1	0	0	0	-60	1	0.954943105	-9.58451953	20	1	1.2	0.8	;
2844	2	0	0	0	0	1	1.022	-5.83277217	17	1	1.2	0.8	;
2845	2	0	0	0	0	1	0.892354637	-7.02723241	17	1	1.2	0.8	;
2846	1	0	0	0	-58	1	0.984498443	-10.2773666	20	1	1.2	0.8	;
2847	1	0	0	0	-60	1	0.981470916	-10.7421923	20	1	1.2	0.8	;
2848	1	0	0	0	0	1	1.0639036	-4.14348397	225	1	1.08889	0.933333	;
];

% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	21	0	0	0	0	1.044	100	1	26.5	6	0	0	0	0	0	0	0	0	0	0	0	;
59	0	0	0	0	1.042	100	1	25	5	0	0	0	0	0	0	0	0	0	0	0	;
74	0	0	0	0	1.071	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	;
80	0	0	0	0	0.998	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0	;
85	0	0	0	0	0.96	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
104	0	0	0	0	0.998	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
137	0	0	0	0	1.048	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0	;
142	0	0	0	0	1.01	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	;
147	0	0	0	0	0.998	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0	;
151	0	0	0	0	1.059	100	1	36.1	7.22	0	0	0	0	0	0	0	0	0	0	0	;
152	0	0	0	0	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	;
153	0	0	0	0	1.028	100	1	25	5	0	0	0	0	0	0	0	0	0	0	0	;
165	0	0	0	0	1.038	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0	;
182	0	0	0	0	1.024	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
205	0	0	0	0	1.114	100	1	17	3.4	0	0	0	0	0	0	0	0	0	0	0	;
249	0	0	0	0	0.971	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0	;
256	0	0	0	0	1.05	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0	;
262	0	0	0	0	1.052	100	1	39	7.8	0	0	0	0	0	0	0	0	0	0	0	;
268	0	0	0	0	1.04	100	1	16.8	3.36	0	0	0	0	0	0	0	0	0	0	0	;
269	0	0	0	0	1.041	100	1	28.9	5.78	0	0	0	0	0	0	0	0	0	0	0	;
273	0	0	0	0	1.008	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0	;
287	0	0	0	0	1.05	100	1	45	9	0	0	0	0	0	0	0	0	0	0	0	;
295	0	0	0	0	1.036	100	1	20.8	4.16	0	0	0	0	0	0	0	0	0	0	0	;
301	0	0	0	0	1.044	100	1	22.9	6	0	0	0	0	0	0	0	0	0	0	0	;
312	0	0	0	0	1	100	1	8.5	1.7	0	0	0	0	0	0	0	0	0	0	0	;
315	0	0	0	0	1.057	100	0	1.06	0	0	0	0	0	0	0	0	0	0	0	0	;
316	0	0	0	0	1.08	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
323	0	0	0	0	1.036	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
325	0	0	0	0	1.029	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
326	0	0	0	0	1.047	100	1	0	-7	0	0	0	0	0	0	0	0	0	0	0	;
335	0	0	0	0	1.054	100	1	10.2	2.04	0	0	0	0	0	0	0	0	0	0	0	;
336	0	0	0	0	1.037	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	;
345	0	0	0	0	1.067	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
346	0	0	0	0	1.067	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0	;
347	0	0	0	0	1.035	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
356	0	0	0	0	1.055	100	1	55.4	11.08	0	0	0	0	0	0	0	0	0	0	0	;
357	0	0	0	0	1.033	100	1	16	3.2	0	0	0	0	0	0	0	0	0	0	0	;
363	0	0	0	0	1.049	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
366	0	0	0	0	1.052	100	1	9.8	1.96	0	0	0	0	0	0	0	0	0	0	0	;
367	0	0	0	0	1.05	100	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0	;
382	0	0	0	0	1.024	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0	;
383	0	0	0	0	1.024	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0	;
397	0	0	0	0	1.058	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	;
440	0	0	0	0	1.05	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
444	0	0	0	0	1.024	100	1	2.7	0	0	0	0	0	0	0	0	0	0	0	0	;
501	0	0	0	0	1.028	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
502	0	0	0	0	1.013	100	1	10.33	2.07	0	0	0	0	0	0	0	0	0	0	0	;
510	0	0	0	0	1.053	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0	;
550	0	0	0	0	1.079	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	;
551	0	0	0	0	1.013	100	1	10.33	2.07	0	0	0	0	0	0	0	0	0	0	0	;
586	0	0	0	0	1.031	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
598	0	0	0	0	1.058	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0	;
604	0	0	0	0	1.05	100	1	45	9	0	0	0	0	0	0	0	0	0	0	0	;
613	0	0	0	0	1.02	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0	;
620	0	0	0	0	1.08	100	0	14	2.8	0	0	0	0	0	0	0	0	0	0	0	;
645	0	0	0	0	1.047	100	1	0	-7	0	0	0	0	0	0	0	0	0	0	0	;
652	0	0	0	0	1.048	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	;
687	0	0	0	0	1.051	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0	;
688	0	0	0	0	1.051	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0	;
715	0	0	0	0	1.034	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
741	0	0	0	0	1.038	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
746	0	0	0	0	1.047	100	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	;
756	0	0	0	0	1.068	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0	;
765	0	0	0	0	1.01	100	1	46	9.2	0	0	0	0	0	0	0	0	0	0	0	;
785	0	0	0	0	1.012	100	1	50	5	0	0	0	0	0	0	0	0	0	0	0	;
786	0	0	0	0	1.01	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
787	0	0	0	0	1.037	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0	;
830	0	0	0	0	1.049	100	1	10.2	2.04	0	0	0	0	0	0	0	0	0	0	0	;
844	0	0	0	0	1.054	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0	;
845	0	0	0	0	1.06	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	;
846	0	0	0	0	1.058	100	1	37.5	7.5	0	0	0	0	0	0	0	0	0	0	0	;
847	0	0	0	0	1.06	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	;
885	0	0	0	0	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
886	0	0	0	0	1.06	100	1	14	2.8	0	0	0	0	0	0	0	0	0	0	0	;
887	0	0	0	0	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
888	0	0	0	0	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
889	0	0	0	0	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
890	0	0	0	0	0.986	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0	;
898	0	0	0	0	1.047	100	1	54	10.8	0	0	0	0	0	0	0	0	0	0	0	;
899	0	0	0	0	1.025	100	1	40.8	8.16	0	0	0	0	0	0	0	0	0	0	0	;
900	0	0	0	0	1.03	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0	;
904	0	0	0	0	1.041	100	0	25	5	0	0	0	0	0	0	0	0	0	0	0	;
906	0	0	0	0	1.026	100	1	27.6	5.52	0	0	0	0	0	0	0	0	0	0	0	;
1012	0	0	0	0	1.08	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
1055	0	0	0	0	1.037	100	1	6.9	1.38	0	0	0	0	0	0	0	0	0	0	0	;
1056	0	0	0	0	1.053	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
1064	0	0	0	0	1.056	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
1065	0	0	0	0	1.048	100	1	16	3.2	0	0	0	0	0	0	0	0	0	0	0	;
1066	0	0	0	0	1.029	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0	;
1067	0	0	0	0	1.077	100	0	21	4.2	0	0	0	0	0	0	0	0	0	0	0	;
1068	0	0	0	0	1.026	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
1069	0	0	0	0	1.057	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0	;
1117	0	0	0	0	1.04	100	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0	;
1143	0	0	0	0	1.048	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
1161	0	0	0	0	1.06	100	1	41.4	8.28	0	0	0	0	0	0	0	0	0	0	0	;
1166	0	0	0	0	0.953	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	;
1173	0	0	0	0	1.04	100	1	16	3.2	0	0	0	0	0	0	0	0	0	0	0	;
1174	0	0	0	0	1.063	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
1176	0	0	0	0	1.034	100	1	6.68	1.34	0	0	0	0	0	0	0	0	0	0	0	;
1250	0	0	0	0	1.02	100	1	8.6	1.72	0	0	0	0	0	0	0	0	0	0	0	;
1273	0	0	0	0	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
1276	0	0	0	0	1.038	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0	;
1368	0	0	0	0	1.007	100	1	7.2	1.44	0	0	0	0	0	0	0	0	0	0	0	;
1372	0	0	0	0	0.977	100	1	8.9	1.78	0	0	0	0	0	0	0	0	0	0	0	;
1373	0	0	0	0	1.07	100	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0	;
1374	0	0	0	0	1.052	100	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0	;
1375	0	0	0	0	1.07	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
1380	0	0	0	0	1.057	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
1406	0	0	0	0	1.071	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0	;
1420	0	0	0	0	1.056	100	1	23.4	4.68	0	0	0	0	0	0	0	0	0	0	0	;
1437	0	0	0	0	1.068	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0	;
1443	0	0	0	0	1.026	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	;
1451	0	0	0	0	1.05	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
1495	0	0	0	0	1.039	100	1	6.1	1.22	0	0	0	0	0	0	0	0	0	0	0	;
1502	0	0	0	0	1.035	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0	;
1504	0	0	0	0	1.024	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
1520	0	0	0	0	1.031	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
1523	0	0	0	0	1.049	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
1541	0	0	0	0	1.046	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
1563	0	0	0	0	0.998	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
1566	0	0	0	0	1.02	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0	;
1589	0	0	0	0	1.03	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0	;
1600	0	0	0	0	0.892	100	0	169	82	0	0	0	0	0	0	0	0	0	0	0	;
1608	0	0	0	0	1.071	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0	;
1609	0	0	0	0	1.033	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0	;
1674	0	0	0	0	0.998	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	;
1675	0	0	0	0	0.998	100	1	8.5	1.7	0	0	0	0	0	0	0	0	0	0	0	;
1676	0	0	0	0	0.998	100	1	5.7	1.14	0	0	0	0	0	0	0	0	0	0	0	;
1688	0	0	0	0	1.011	100	1	50	5	0	0	0	0	0	0	0	0	0	0	0	;
1726	0	0	0	0	1.036	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0	;
1749	0	0	0	0	1.078	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0	;
1750	0	0	0	0	1.03	100	1	25.3	5.06	0	0	0	0	0	0	0	0	0	0	0	;
1758	0	0	0	0	1.077	100	1	62	12.4	0	0	0	0	0	0	0	0	0	0	0	;
1775	0	0	0	0	1.047	100	1	78	15.6	0	0	0	0	0	0	0	0	0	0	0	;
1792	0	0	0	0	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
1823	0	0	0	0	1.044	100	1	26.5	6	0	0	0	0	0	0	0	0	0	0	0	;
1866	0	0	0	0	1.046	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
1870	0	0	0	0	1.048	100	0	7	1.4	0	0	0	0	0	0	0	0	0	0	0	;
1889	0	0	0	0	1.071	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0	;
1901	0	0	0	0	0.998	100	0	15	3	0	0	0	0	0	0	0	0	0	0	0	;
1903	0	0	0	0	1.02	100	1	10.5	2.1	0	0	0	0	0	0	0	0	0	0	0	;
1910	0	0	0	0	0.96	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
1912	0	0	0	0	0.971	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0	;
1932	0	0	0	0	1.039	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
1945	0	0	0	0	1.04	100	1	8.3	1.66	0	0	0	0	0	0	0	0	0	0	0	;
1961	0	0	0	0	1.114	100	0	7	1.4	0	0	0	0	0	0	0	0	0	0	0	;
1973	0	0	0	0	1.024	100	1	23.5	4.7	0	0	0	0	0	0	0	0	0	0	0	;
1974	0	0	0	0	1.054	100	1	6.7	1.34	0	0	0	0	0	0	0	0	0	0	0	;
1975	0	0	0	0	1.054	100	1	5.6	1.12	0	0	0	0	0	0	0	0	0	0	0	;
1976	0	0	0	0	1.055	100	1	26.6	5.32	0	0	0	0	0	0	0	0	0	0	0	;
1984	0	0	0	0	1.042	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0	;
1993	0	0	0	0	1.077	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0	;
1994	0	0	0	0	1.066	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
1996	0	0	0	0	1.028	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
2022	0	0	0	0	0.998	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	;
2077	0	0	0	0	1.059	100	1	40	8	0	0	0	0	0	0	0	0	0	0	0	;
2091	0	0	0	0	1.034	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
2092	0	0	0	0	1.114	100	1	17	3.4	0	0	0	0	0	0	0	0	0	0	0	;
2109	0	0	0	0	1.057	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
2116	0	0	0	0	1.05	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0	;
2133	0	0	0	0	1.027	100	1	17.25	3.45	0	0	0	0	0	0	0	0	0	0	0	;
2137	0	0	0	0	1.047	100	1	24	2.5	0	0	0	0	0	0	0	0	0	0	0	;
2138	0	0	0	0	1.047	100	1	24	2.5	0	0	0	0	0	0	0	0	0	0	0	;
2139	0	0	0	0	1.034	100	1	28	5.6	0	0	0	0	0	0	0	0	0	0	0	;
2140	0	0	0	0	1.034	100	1	28	5.6	0	0	0	0	0	0	0	0	0	0	0	;
2142	0	0	0	0	1.034	100	1	28	5.6	0	0	0	0	0	0	0	0	0	0	0	;
2151	0	0	0	0	1.053	100	1	7.3	1.46	0	0	0	0	0	0	0	0	0	0	0	;
2155	0	0	0	0	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
2167	0	0	0	0	1.048	100	1	23.5	4.7	0	0	0	0	0	0	0	0	0	0	0	;
2169	0	0	0	0	1.075	100	1	239	47.8	0	0	0	0	0	0	0	0	0	0	0	;
2189	0	0	0	0	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
2201	0	0	0	0	1.053	100	0	43	8.6	0	0	0	0	0	0	0	0	0	0	0	;
2216	0	0	0	0	0.983	100	1	12.4	2.48	0	0	0	0	0	0	0	0	0	0	0	;
2224	0	0	0	0	1.047	100	1	22.6	4.52	0	0	0	0	0	0	0	0	0	0	0	;
2225	0	0	0	0	1.057	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
2226	0	0	0	0	1.047	100	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0	;
2609	0	0	0	0	1.024	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0	;
2610	0	0	0	0	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0	;
2611	0	0	0	0	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0	;
2612	0	0	0	0	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0	;
2613	0	0	0	0	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0	;
2614	0	0	0	0	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0	;
2615	0	0	0	0	1.051	100	1	23.1	4.62	0	0	0	0	0	0	0	0	0	0	0	;
2616	0	0	0	0	1.051	100	1	23.1	4.62	0	0	0	0	0	0	0	0	0	0	0	;
2617	0	0	0	0	1.032	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0	;
2618	0	0	0	0	1.069	100	1	0	-8	0	0	0	0	0	0	0	0	0	0	0	;
2619	0	0	0	0	1.069	100	1	53	10.6	0	0	0	0	0	0	0	0	0	0	0	;
2620	0	0	0	0	1.037	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2621	0	0	0	0	1.039	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
2622	0	0	0	0	1.044	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
2623	0	0	0	0	1.059	100	1	12.8	2.56	0	0	0	0	0	0	0	0	0	0	0	;
2624	0	0	0	0	1.084	100	1	39	7.8	0	0	0	0	0	0	0	0	0	0	0	;
2625	0	0	0	0	1.063	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2626	0	0	0	0	1.063	100	1	40	8	0	0	0	0	0	0	0	0	0	0	0	;
2628	0	0	0	0	1.03	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0	;
2629	0	0	0	0	1.051	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
2630	0	0	0	0	1.051	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
2631	0	0	0	0	1.032	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0	;
2632	0	0	0	0	1.043	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0	;
2633	0	0	0	0	1.055	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
2634	0	0	0	0	1.055	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
2635	0	0	0	0	1.021	100	1	20.02	4	0	0	0	0	0	0	0	0	0	0	0	;
2636	0	0	0	0	1.021	100	1	20.35	4.07	0	0	0	0	0	0	0	0	0	0	0	;
2637	0	0	0	0	1.032	100	1	37.8	7.56	0	0	0	0	0	0	0	0	0	0	0	;
2638	0	0	0	0	1.051	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
2639	0	0	0	0	1.051	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
2640	0	0	0	0	1.026	100	1	55	11	0	0	0	0	0	0	0	0	0	0	0	;
2641	0	0	0	0	1.063	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0	;
2643	0	0	0	0	1.023	100	1	11.69	2.34	0	0	0	0	0	0	0	0	0	0	0	;
2644	0	0	0	0	1.07	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0	;
2645	0	0	0	0	1.07	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0	;
2646	0	0	0	0	1.039	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0	;
2647	0	0	0	0	1.039	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
2648	0	0	0	0	1.039	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0	;
2649	0	0	0	0	1.057	100	1	10.6	2.12	0	0	0	0	0	0	0	0	0	0	0	;
2650	0	0	0	0	0.998	100	0	18	3.6	0	0	0	0	0	0	0	0	0	0	0	;
2651	0	0	0	0	1.029	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
2652	0	0	0	0	1.029	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
2653	0	0	0	0	0.982	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0	;
2654	0	0	0	0	0.982	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0	;
2655	0	0	0	0	1.053	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0	;
2656	0	0	0	0	0.987	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0	;
2659	0	0	0	0	1.052	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
2660	0	0	0	0	1.052	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
2661	0	0	0	0	1.028	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0	;
2662	0	0	0	0	1.056	100	1	46	9.2	0	0	0	0	0	0	0	0	0	0	0	;
2663	0	0	0	0	1.038	100	1	1.74	0	0	0	0	0	0	0	0	0	0	0	0	;
2664	0	0	0	0	1.033	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0	;
2665	0	0	0	0	1.033	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0	;
2666	0	0	0	0	1.055	100	1	44	8.8	0	0	0	0	0	0	0	0	0	0	0	;
2667	0	0	0	0	1.061	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	;
2668	0	0	0	0	1.051	100	0	39	7.8	0	0	0	0	0	0	0	0	0	0	0	;
2669	0	0	0	0	1.042	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0	;
2670	0	0	0	0	1.042	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0	;
2671	0	0	0	0	1.042	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0	;
2672	0	0	0	0	1.035	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0	;
2673	0	0	0	0	1.016	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0	;
2674	0	0	0	0	1.016	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0	;
2675	0	0	0	0	1.038	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0	;
2676	0	0	0	0	1.038	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0	;
2677	0	0	0	0	1.042	100	1	29.9	5.98	0	0	0	0	0	0	0	0	0	0	0	;
2678	0	0	0	0	1.021	100	1	23.7	4.74	0	0	0	0	0	0	0	0	0	0	0	;
2679	0	0	0	0	1.023	100	1	21.4	4.28	0	0	0	0	0	0	0	0	0	0	0	;
2680	0	0	0	0	1.014	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0	;
2681	0	0	0	0	1.058	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0	;
2686	0	0	0	0	1.058	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0	;
2687	0	0	0	0	1.065	100	1	87	17.4	0	0	0	0	0	0	0	0	0	0	0	;
2688	0	0	0	0	1.035	100	1	11.7	2.34	0	0	0	0	0	0	0	0	0	0	0	;
2689	0	0	0	0	1.039	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0	;
2690	0	0	0	0	1.039	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0	;
2691	0	0	0	0	1.035	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0	;
2692	0	0	0	0	1.04	100	1	1	0	0	0	0	0	0	0	0	0	0	0	0	;
2693	0	0	0	0	1.04	100	1	1	0	0	0	0	0	0	0	0	0	0	0	0	;
2694	0	0	0	0	1.04	100	1	1	0	0	0	0	0	0	0	0	0	0	0	0	;
2695	0	0	0	0	1.0578	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0	;
2696	0	0	0	0	1.045	100	1	11.5	2.3	0	0	0	0	0	0	0	0	0	0	0	;
2697	0	0	0	0	1.045	100	1	11.5	2.3	0	0	0	0	0	0	0	0	0	0	0	;
2698	0	0	0	0	1.079	100	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0	;
2699	0	0	0	0	1.079	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0	;
2700	0	0	0	0	1.035	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
2701	0	0	0	0	1.035	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0	;
2702	0	0	0	0	1.042	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	;
2703	0	0	0	0	1.049	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
2704	0	0	0	0	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0	;
2705	0	0	0	0	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0	;
2706	0	0	0	0	1.03	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0	;
2707	0	0	0	0	0.997	100	1	10.8	2.16	0	0	0	0	0	0	0	0	0	0	0	;
2708	0	0	0	0	0.997	100	1	6.4	1.28	0	0	0	0	0	0	0	0	0	0	0	;
2709	0	0	0	0	1.05	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0	;
2710	0	0	0	0	1.03	100	1	12.8	2.56	0	0	0	0	0	0	0	0	0	0	0	;
2711	0	0	0	0	1.035	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	;
2712	0	0	0	0	1	100	1	9.6	1.92	0	0	0	0	0	0	0	0	0	0	0	;
2713	0	0	0	0	1.055	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	;
2714	0	0	0	0	1.055	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0	;
2717	0	0	0	0	1.038	100	1	35.1	7.02	0	0	0	0	0	0	0	0	0	0	0	;
2718	0	0	0	0	0.959	100	1	670	200	0	0	0	0	0	0	0	0	0	0	0	;
2719	0	0	0	0	0.959	100	1	700	140	0	0	0	0	0	0	0	0	0	0	0	;
2720	0	0	0	0	1.017	100	1	23	4.6	0	0	0	0	0	0	0	0	0	0	0	;
2721	0	0	0	0	1.018	100	1	23	4.6	0	0	0	0	0	0	0	0	0	0	0	;
2722	0	0	0	0	1.01	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0	;
2723	0	0	0	0	0.921	100	1	86	17.2	0	0	0	0	0	0	0	0	0	0	0	;
2724	0	0	0	0	0.93	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0	;
2725	0	0	0	0	1.048	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	;
2726	0	0	0	0	1.048	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	;
2727	0	0	0	0	1.049	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	;
2728	0	0	0	0	1.049	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	;
2729	0	0	0	0	0.988	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0	;
2730	0	0	0	0	0.987	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0	;
2731	0	0	0	0	0.984	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0	;
2732	0	0	0	0	0.964	100	1	935.5	245.5	0	0	0	0	0	0	0	0	0	0	0	;
2733	0	0	0	0	0.968	100	1	976.47	286.47	0	0	0	0	0	0	0	0	0	0	0	;
2734	0	0	0	0	0.963	100	1	972.51	252.51	0	0	0	0	0	0	0	0	0	0	0	;
2735	0	0	0	0	0.969	100	1	910	220	0	0	0	0	0	0	0	0	0	0	0	;
2736	0	0	0	0	0.978	100	0	252	156	0	0	0	0	0	0	0	0	0	0	0	;
2740	0	0	0	0	0.968	100	1	236	140	0	0	0	0	0	0	0	0	0	0	0	;
2741	0	0	0	0	0.99	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0	;
2742	0	0	0	0	0.985	100	1	295	112	0	0	0	0	0	0	0	0	0	0	0	;
2743	0	0	0	0	0.993	100	1	155	89	0	0	0	0	0	0	0	0	0	0	0	;
2744	0	0	0	0	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	;
2745	0	0	0	0	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	;
2746	0	0	0	0	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	;
2747	0	0	0	0	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	;
2748	0	0	0	0	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0	;
2749	0	0	0	0	0.959	100	1	250	120	0	0	0	0	0	0	0	0	0	0	0	;
2750	0	0	0	0	1.029	100	1	139	27.8	0	0	0	0	0	0	0	0	0	0	0	;
2751	0	0	0	0	0.992	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0	;
2752	0	0	0	0	0.933	100	1	942.4	272.4	0	0	0	0	0	0	0	0	0	0	0	;
2753	0	0	0	0	0.92	100	1	906	236	0	0	0	0	0	0	0	0	0	0	0	;
2754	0	0	0	0	0.962	100	0	930.39	280.39	0	0	0	0	0	0	0	0	0	0	0	;
2755	0	0	0	0	0.924	100	1	920.98	270.98	0	0	0	0	0	0	0	0	0	0	0	;
2756	0	0	0	0	0.903	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0	;
2757	0	0	0	0	0.911	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0	;
2758	0	0	0	0	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2759	0	0	0	0	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2760	0	0	0	0	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2761	0	0	0	0	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2762	0	0	0	0	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2763	0	0	0	0	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0	;
2764	0	0	0	0	0.954	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0	;
2765	0	0	0	0	0.933	100	1	1330	337	0	0	0	0	0	0	0	0	0	0	0	;
2766	0	0	0	0	0.928	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0	;
2767	0	0	0	0	0.928	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0	;
2768	0	0	0	0	0.988	100	1	90	18	0	0	0	0	0	0	0	0	0	0	0	;
2769	0	0	0	0	1.037	100	0	95	19	0	0	0	0	0	0	0	0	0	0	0	;
2770	0	0	0	0	0.994	100	0	102	20.4	0	0	0	0	0	0	0	0	0	0	0	;
2771	0	0	0	0	0.959	100	1	1.5	1.4	0	0	0	0	0	0	0	0	0	0	0	;
2772	0	0	0	0	0.973	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0	;
2773	0	0	0	0	0.973	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0	;
2774	0	0	0	0	0.937	100	1	942.09	232.09	0	0	0	0	0	0	0	0	0	0	0	;
2775	0	0	0	0	0.936	100	1	949.12	239.12	0	0	0	0	0	0	0	0	0	0	0	;
2776	0	0	0	0	0.935	100	1	943.12	233.12	0	0	0	0	0	0	0	0	0	0	0	;
2777	0	0	0	0	0.923	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0	;
2778	0	0	0	0	0.925	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0	;
2779	0	0	0	0	0.977	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0	;
2780	0	0	0	0	0.968	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0	;
2781	0	0	0	0	0.944	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0	;
2782	0	0	0	0	0.943	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0	;
2783	0	0	0	0	0.955	100	1	148.2	4.2	0	0	0	0	0	0	0	0	0	0	0	;
2784	0	0	0	0	0.959	100	1	685	180	0	0	0	0	0	0	0	0	0	0	0	;
2785	0	0	0	0	0.951	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0	;
2786	0	0	0	0	0.958	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0	;
2787	0	0	0	0	0.962	100	1	700	205	0	0	0	0	0	0	0	0	0	0	0	;
2788	0	0	0	0	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2789	0	0	0	0	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2790	0	0	0	0	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2791	0	0	0	0	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2793	0	0	0	0	0.989	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2794	0	0	0	0	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0	;
2795	0	0	0	0	0.965	100	0	1000	280	0	0	0	0	0	0	0	0	0	0	0	;
2796	0	0	0	0	0.965	100	0	1000	280	0	0	0	0	0	0	0	0	0	0	0	;
2797	0	0	0	0	0.965	100	0	1000	280	0	0	0	0	0	0	0	0	0	0	0	;
2798	0	0	0	0	0.965	100	0	930	280	0	0	0	0	0	0	0	0	0	0	0	;
2799	0	0	0	0	1.007	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0	;
2800	0	0	0	0	0.922	100	1	451	239	0	0	0	0	0	0	0	0	0	0	0	;
2801	0	0	0	0	0.965	100	1	63	21	0	0	0	0	0	0	0	0	0	0	0	;
2802	0	0	0	0	0.988	100	1	425	240	0	0	0	0	0	0	0	0	0	0	0	;
2803	0	0	0	0	0.913	100	1	920.06	230.06	0	0	0	0	0	0	0	0	0	0	0	;
2804	0	0	0	0	0.913	100	1	920.07	230.07	0	0	0	0	0	0	0	0	0	0	0	;
2805	0	0	0	0	0.913	100	1	920.04	230.04	0	0	0	0	0	0	0	0	0	0	0	;
2806	0	0	0	0	0.92	100	1	927.07	237.07	0	0	0	0	0	0	0	0	0	0	0	;
2807	0	0	0	0	1.031	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0	;
2808	0	0	0	0	0.968	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0	;
2809	0	0	0	0	0.968	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0	;
2810	0	0	0	0	1.007	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0	;
2811	0	0	0	0	1.009	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0	;
2812	0	0	0	0	1.005	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0	;
2813	0	0	0	0	1.003	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0	;
2815	0	0	0	0	1.004	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0	;
2816	0	0	0	0	0.941	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0	;
2817	0	0	0	0	0.941	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0	;
1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
8	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
12	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
13	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
17	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
18	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
19	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
20	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
22	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
23	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
24	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
25	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
28	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
29	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
30	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
32	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
33	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
34	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
35	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
36	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
37	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
39	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
40	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
41	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
42	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
43	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
44	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
45	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
47	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
48	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
51	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
53	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
54	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
56	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
58	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
59	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
61	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
63	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
65	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
66	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
67	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
68	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
69	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
71	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
73	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
75	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
76	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
77	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
78	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
79	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
84	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
86	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
87	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
88	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
89	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
91	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
92	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
93	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
95	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
96	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
97	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
98	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
99	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
102	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
103	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
105	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
106	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
108	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
109	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
110	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
111	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
112	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
113	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
114	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
118	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
119	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
120	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
123	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
124	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
127	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
128	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
129	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
130	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
131	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
132	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
133	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
134	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
135	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
136	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
138	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
139	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
140	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
141	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
142	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
146	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
147	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
150	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
151	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
155	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
156	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
157	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
160	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
161	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
162	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
163	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
164	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
170	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
172	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
174	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
176	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
177	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
178	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
179	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
180	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
181	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
183	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
185	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
186	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
187	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
188	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
189	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
190	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
191	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
192	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
194	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
196	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
206	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
215	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
216	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
217	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
218	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
223	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
225	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
226	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
227	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
228	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
231	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
232	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
235	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
236	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
237	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
239	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
245	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
248	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
255	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
258	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
263	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
264	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
266	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
267	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
269	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
270	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
271	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
273	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
274	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
275	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
276	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
277	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
282	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
283	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
284	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
285	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
286	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
287	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
290	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
294	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
300	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
301	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
302	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
303	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
304	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
305	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
306	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
309	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
310	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
311	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
313	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
314	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
317	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
318	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
319	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
321	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
322	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
327	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
331	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
332	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
333	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
334	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
342	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
343	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
344	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
350	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
351	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
352	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
353	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
354	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
355	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
358	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
359	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
360	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
361	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
362	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
363	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
368	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
371	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
372	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
373	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
374	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
376	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
378	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
379	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
380	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
382	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
385	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
386	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
387	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
388	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
389	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
390	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
391	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
394	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
395	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
396	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
397	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
399	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
400	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
401	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
402	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
404	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
406	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
407	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
408	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
414	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
416	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
417	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
418	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
425	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
426	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
429	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
430	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
431	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
432	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
433	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
437	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
440	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
442	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
443	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
445	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
448	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
449	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
450	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
451	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
456	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
460	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
461	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
462	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
463	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
464	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
465	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
467	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
471	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
473	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
475	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
478	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
482	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
485	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
490	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
491	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
492	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
493	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
495	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
497	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
498	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
499	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
504	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
505	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
506	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
507	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
508	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
509	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
511	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
512	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
513	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
514	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
515	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
516	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
517	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
518	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
519	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
520	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
521	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
522	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
523	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
524	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
525	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
526	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
527	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
529	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
530	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
532	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
533	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
534	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
535	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
537	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
538	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
539	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
540	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
541	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
543	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
545	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
546	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
547	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
552	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
555	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
556	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
557	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
558	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
560	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
565	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
566	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
567	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
569	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
570	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
571	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
572	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
574	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
576	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
577	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
581	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
582	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
583	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
585	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
588	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
594	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
595	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
599	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
600	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
601	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
602	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
603	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
605	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
607	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
609	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
610	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
611	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
612	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
615	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
616	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
621	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
622	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
623	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
624	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
625	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
626	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
627	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
628	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
630	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
631	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
633	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
634	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
637	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
638	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
641	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
642	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
643	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
646	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
647	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
649	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
650	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
651	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
653	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
654	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
655	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
656	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
659	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
660	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
662	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
664	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
665	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
667	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
668	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
673	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
674	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
678	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
679	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
680	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
681	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
682	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
684	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
692	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
694	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
695	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
698	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
699	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
700	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
701	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
702	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
703	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
704	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
706	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
707	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
708	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
709	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
714	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
715	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
718	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
719	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
720	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
721	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
724	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
726	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
727	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
729	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
731	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
732	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
733	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
735	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
736	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
738	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
739	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
740	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
742	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
743	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
745	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
747	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
749	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
750	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
751	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
752	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
753	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
754	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
759	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
764	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
766	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
767	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
768	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
769	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
770	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
772	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
773	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
774	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
775	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
777	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
778	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
779	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
780	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
781	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
792	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
794	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
795	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
796	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
798	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
799	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
800	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
801	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
802	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
803	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
805	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
806	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
807	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
808	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
809	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
812	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
813	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
814	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
815	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
816	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
819	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
820	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
822	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
823	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
825	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
826	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
828	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
831	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
832	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
833	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
836	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
837	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
838	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
839	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
840	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
841	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
842	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
843	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
855	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
857	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
858	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
862	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
863	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
864	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
866	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
867	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
868	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
872	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
876	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
877	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
878	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
879	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
880	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
902	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
903	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
907	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
908	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
909	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
911	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
912	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
913	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
915	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
916	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
917	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
919	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
921	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
922	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
925	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
929	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
930	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
931	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
932	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
939	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
943	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
944	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
945	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
946	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
951	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
952	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
954	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
955	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
957	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
960	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
961	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
962	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
963	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
964	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
966	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
967	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
969	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
970	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
971	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
974	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
978	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
979	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
981	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
983	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
984	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
985	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
986	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
987	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
988	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
989	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
990	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
992	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
993	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
994	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
999	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1000	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1001	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1002	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1004	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1005	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1006	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1007	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1009	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1010	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1012	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1014	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1016	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1017	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1018	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1019	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1020	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1022	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1023	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1027	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1028	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1031	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1033	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1034	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1035	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1037	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1038	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1039	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1040	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1041	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1042	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1043	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1044	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1045	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1046	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1047	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1049	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1050	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1051	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1052	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1053	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1055	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1056	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1057	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1058	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1076	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1077	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1079	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1080	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1081	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1082	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1083	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1084	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1086	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1087	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1088	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1089	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1090	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1091	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1092	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1095	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1096	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1098	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1104	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1105	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1106	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1107	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1108	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1109	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1110	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1112	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1113	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1114	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1115	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1118	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1120	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1121	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1122	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1124	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1125	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1127	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1128	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1129	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1131	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1132	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1133	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1134	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1137	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1139	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1141	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1142	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1143	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1144	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1145	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1146	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1148	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1149	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1150	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1152	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1153	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1155	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1156	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1157	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1158	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1159	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1160	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1161	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1163	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1164	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1166	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1167	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1170	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1171	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1172	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1174	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1176	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1177	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1178	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1179	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1182	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1183	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1184	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1185	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1186	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1188	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1189	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1190	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1191	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1193	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1194	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1201	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1205	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1209	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1213	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1214	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1215	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1218	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1219	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1225	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1226	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1227	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1228	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1229	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1230	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1231	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1232	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1234	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1235	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1236	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1237	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1238	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1241	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1242	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1249	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1251	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1252	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1255	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1256	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1259	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1260	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1261	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1262	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1263	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1264	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1265	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1266	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1267	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1268	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1269	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1272	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1277	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1279	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1284	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1285	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1287	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1288	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1289	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1290	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1291	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1292	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1293	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1295	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1296	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1297	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1298	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1299	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1300	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1301	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1302	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1303	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1304	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1305	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1306	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1313	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1314	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1315	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1320	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1322	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1323	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1324	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1325	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1326	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1327	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1328	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1330	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1331	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1332	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1336	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1338	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1339	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1341	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1342	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1343	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1344	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1350	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1351	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1352	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1353	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1354	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1355	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1357	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1358	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1359	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1360	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1362	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1364	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1365	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1366	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1368	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1369	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1370	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1381	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1382	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1384	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1385	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1386	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1387	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1388	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1390	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1391	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1392	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1393	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1398	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1399	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1400	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1401	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1402	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1403	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1405	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1409	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1410	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1411	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1412	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1413	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1414	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1415	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1417	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1418	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1419	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1420	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1421	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1422	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1423	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1424	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1425	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1426	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1427	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1428	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1430	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1431	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1432	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1435	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1438	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1439	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1440	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1441	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1446	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1447	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1449	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1450	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1452	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1453	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1454	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1456	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1457	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1458	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1459	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1460	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1463	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1464	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1465	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1466	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1468	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1469	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1470	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1471	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1472	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1473	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1474	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1475	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1476	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1478	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1480	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1483	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1485	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1486	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1487	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1489	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1490	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1491	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1492	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1493	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1494	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1496	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1497	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1498	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1499	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1501	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1503	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1504	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1506	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1507	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1508	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1509	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1510	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1511	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1518	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1519	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1523	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1525	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1527	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1528	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1529	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1530	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1531	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1532	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1534	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1537	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1538	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1540	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1542	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1543	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1544	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1545	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1546	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1547	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1548	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1549	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1550	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1551	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1552	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1553	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1556	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1561	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1564	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1565	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1569	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1570	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1580	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1584	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1585	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1586	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1588	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1590	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1591	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1592	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1594	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1595	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1596	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1597	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1598	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1599	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1600	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1601	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1602	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1603	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1604	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1605	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1606	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1607	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1608	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1610	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1612	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1613	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1614	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1618	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1619	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1620	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1622	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1628	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1629	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1630	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1632	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1634	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1635	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1639	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1640	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1641	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1642	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1644	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1645	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1646	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1647	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1657	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1660	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1661	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1662	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1663	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1665	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1672	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1680	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1681	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1682	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1683	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1685	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1686	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1689	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1690	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1691	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1692	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1693	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1694	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1695	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1696	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1697	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1698	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1699	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1700	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1701	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1702	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1707	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1708	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1709	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1710	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1711	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1712	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1717	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1718	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1719	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1720	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1721	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1722	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1723	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1724	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1725	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1730	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1731	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1733	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1736	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1737	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1740	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1741	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1742	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1743	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1744	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1745	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1748	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1753	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1755	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1756	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1757	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1758	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1759	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1760	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1762	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1765	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1766	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1767	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1768	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1771	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1772	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1774	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1776	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1781	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1782	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1783	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1784	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1787	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1788	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1790	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1793	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1804	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1805	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1806	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1807	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1809	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1810	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1815	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1816	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1817	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1818	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1819	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1820	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1821	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1822	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1823	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1828	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1829	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1830	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1831	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1833	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1836	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1837	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1838	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1839	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1840	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1841	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1842	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1843	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1844	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1845	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1846	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1849	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1850	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1852	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1854	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1855	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1856	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1857	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1858	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1859	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1860	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1862	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1863	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1865	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1867	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1868	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1869	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1870	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1872	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1873	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1874	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1875	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1880	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1881	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1885	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1888	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1889	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1891	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1893	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1894	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1897	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1899	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1904	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1905	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1906	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1907	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1908	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1909	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1911	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1912	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1914	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1915	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1916	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1917	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1918	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1919	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1920	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1921	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1922	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1923	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1924	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1926	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1927	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1928	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1929	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1930	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1931	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1933	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1934	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1936	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1937	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1939	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1940	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1942	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1943	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1944	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1946	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1947	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1948	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1949	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1950	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1951	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1953	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1954	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1955	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1956	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1959	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1960	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1962	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1963	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1965	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1966	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1967	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1969	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1972	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1982	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1985	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1986	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1993	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1997	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1998	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
1999	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2000	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2006	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2007	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2008	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2009	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2013	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2014	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2015	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2018	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2019	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2021	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2022	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2029	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2030	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2031	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2032	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2033	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2034	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2035	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2036	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2041	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2042	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2043	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2044	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2045	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2047	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2048	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2049	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2050	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2051	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2052	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2053	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2054	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2055	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2061	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2062	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2063	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2067	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2068	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2072	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2078	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2079	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2080	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2093	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2094	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2095	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2096	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2097	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2098	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2099	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2101	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2102	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2103	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2104	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2106	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2108	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2110	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2113	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2114	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2118	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2120	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2121	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2122	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2124	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2125	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2126	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2127	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2128	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2129	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2130	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2131	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2132	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2134	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2135	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2144	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2146	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2148	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2149	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2150	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2152	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2153	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2154	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2156	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2158	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2160	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2163	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2164	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2165	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2166	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2168	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2171	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2174	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2175	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2176	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2177	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2178	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2183	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2184	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2185	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2187	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2189	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2194	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2197	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2198	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2200	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2203	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2208	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2211	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2212	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2213	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2214	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2215	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2221	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2223	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2230	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2233	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2234	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2235	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2236	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2237	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2238	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2239	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2241	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2242	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2243	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2245	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2246	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2247	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2248	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2251	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2252	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2255	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2256	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2257	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2258	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2259	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2264	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2278	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2279	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2325	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2326	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2382	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2385	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2405	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2409	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2426	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2429	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2483	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2510	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2531	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2551	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2576	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2581	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2583	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2588	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2594	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2623	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2624	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2625	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2626	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2640	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2641	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2642	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2643	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2659	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2662	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2663	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2664	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2669	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2670	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2671	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2674	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2682	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2683	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2684	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2685	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2690	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2691	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2692	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2693	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2707	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2708	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2709	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2710	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2711	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2712	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2734	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2735	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2749	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2750	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2798	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2799	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2807	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2808	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2809	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2810	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2818	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2819	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2821	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2822	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2823	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2824	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2825	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2826	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2827	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2829	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2830	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2833	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2834	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2835	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2836	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2837	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2838	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2839	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2840	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2841	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2842	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2843	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2844	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2845	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2846	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2847	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
2848	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	;
];

% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
    633	1	0.005799	0.010615	0.0075	0	0	0	1	0	1	0	0	;
897	2	0.002607	0.017462	0.0324	540	540	540	1	0	1	0	0	;
2472	3	2.10E-05	0.000125	0.1386	737	737	737	1	0	1	0	0	;
865	3	0.000145	0.001877	0.0635	2487	2487	2487	1	0	1	0	0	;
1690	3	0.000319	0.003234	0.0838	1841	1841	1841	1	0	1	0	0	;
45	3	2.10E-05	0.000125	0.1386	737	737	737	1	0	1	0	0	;
1059	4	0.037541	0.100529	0.0011	0	0	0	1	0	1	0	0	;
1516	4	0.090199	0.211388	0.0023	0	0	0	1	0	1	0	0	;
1639	4	0.09801	0.267574	0	0	0	0	1	0	1	0	0	;
1354	5	0.009383	0.019753	0	0	0	0	1	0	1	0	0	;
1354	6	0.001975	0.004444	0	0	0	0	1	0	1	0	0	;
197	7	0.006163	0.041067	0.0759	446	446	446	1	0	1	0	0	;
870	7	0.000652	0.004369	0.0081	558	558	558	1	0	1	0	0	;
1048	8	0.067019	0.137566	0.0037	0	0	0	1	0	1	0	0	;
1207	8	0.032754	0.088939	0.0039	0	0	0	1	0	1	0	0	;
1207	8	0.030184	0.080096	0.0053	0	0	0	1	0	1	0	0	;
1355	10	0.009733	0.034089	0.0185	0	0	0	1	0	1	0	0	;
145	11	0.000277	0.002015	0.003	288	288	288	1	0	1	0	0	;
382	2469	0.00881	0.033995	0.0607	289	289	289	1	0	1	0	0	;
432	2469	0.004642	0.019832	0.0354	255	255	255	1	0	1	0	0	;
943	11	0.008861	0.03506	0.0623	288	288	288	1	0	1	0	0	;
978	11	0.006993	0.032869	0.0557	255	255	255	1	0	1	0	0	;
1754	2469	0.002173	0.008731	0.0152	0	0	0	1	0	1	0	0	;
1797	11	0.00077	0.003121	0.0051	0	0	0	1	0	1	0	0	;
2071	2469	0.004109	0.016138	0.0284	288	288	288	1	0	1	0	0	;
2488	12	8.30E-05	0.000907	0.0202	1034	1034	1034	1	0	1	0	0	;
414	12	0.000552	0.006726	0.0939	1786	1786	1786	1	0	1	0	0	;
799	12	0.000512	0.008012	0.2455	2462	2462	2462	1	0	1	0	0	;
1144	12	0.001107	0.00918	0.1906	1644	1644	1644	1	0	1	0	0	;
146	12	6.20E-05	0.000741	0.0173	1095	1095	1095	1	0	1	0	0	;
799	12	0.000512	0.008019	0.2455	2462	2462	2462	1	0	1	0	0	;
799	12	0.001153	0.013123	0.1841	1433	1433	1433	1	0	1	0	0	;
165	13	0.000158	0.000672	0.0719	331	331	331	1	0	1	0	0	;
1447	13	4.50E-05	8.90E-05	0.002	268	268	268	1	0	1	0	0	;
810	14	0.033258	0.090955	0.001	0	0	0	1	0	1	0	0	;
460	15	0.071303	0.180902	0.0021	0	0	0	1	0	1	0	0	;
868	15	0.071554	0.18191	0.0021	0	0	0	1	0	1	0	0	;
2556	16	0.00478	0.028622	0.0547	455	455	455	1	0	1	0	0	;
446	16	0.00478	0.028583	0.0547	455	455	455	1	0	1	0	0	;
149	17	0.000257	0.000514	0.0294	0	0	0	1	0	1	0	0	;
974	18	0.000257	0.002153	0.2147	452	452	452	1	0	1	0	0	;
1248	18	0.000277	0.000869	0.0931	481	481	481	1	0	1	0	0	;
1882	19	0.000756	0.00252	0	0	0	0	1	0	1	0	0	;
1231	20	0.000237	0.00083	0.1863	268	268	268	1	0	1	0	0	;
1285	20	0.000178	0.000612	0.1377	268	268	268	1	0	1	0	0	;
58	21	0.002568	0.011753	0.0203	424	424	424	1	0	1	0	0	;
1887	21	0.002568	0.011615	0.0228	290	290	290	1	0	1	0	0	;
585	22	0.102293	0.226757	0.0025	0	0	0	1	0	1	0	0	;
845	22	0.177551	0.405291	0.0046	0	0	0	1	0	1	0	0	;
1183	22	0.088264	0.161566	0.0017	0	0	0	1	0	1	0	0	;
810	23	0.043336	0.11867	0.001	0	0	0	1	0	1	0	0	;
1046	23	0.067775	0.139834	0.001	0	0	0	1	0	1	0	0	;
1672	23	0.047367	0.16125	0.0021	0	0	0	1	0	1	0	0	;
1901	23	0.004031	0.016629	0.001	0	0	0	1	0	1	0	0	;
1361	24	9.90E-05	0.00077	0.078	379	379	379	1	0	1	0	0	;
1361	2470	9.90E-05	0.00077	0.077	379	379	379	1	0	1	0	0	;
1887	25	0.000514	0.003437	0.0061	290	290	290	1	0	1	0	0	;
1893	25	0.005476	0.036879	0.1255	522	522	522	1	0	1	0	0	;
58	25	0.000514	0.003457	0.0061	418	418	418	1	0	1	0	0	;
1124	26	0.003477	0.01118	0.0187	304	304	304	1	0	1	0	0	;
1393	26	0.000612	0.003121	0.0152	270	270	270	1	0	1	0	0	;
2647	27	0.013857	0.035525	0.0004	0	0	0	1	0	1	0	0	;
1497	28	2.40E-05	0.000144	0.0213	701	701	701	1	0	1	0	0	;
1497	2471	7.10E-05	0.000162	0.0162	251	251	251	1	0	1	0	0	;
246	29	0.068027	0.173091	0.002	0	0	0	1	0	1	0	0	;
292	29	0.027211	0.068783	0.001	0	0	0	1	0	1	0	0	;
769	29	0.03099	0.202822	0.002	0	0	0	1	0	1	0	0	;
1258	30	0.000257	0.001165	0.002	405	405	405	1	0	1	0	0	;
1885	31	0.047317	0.131595	0.0015	0	0	0	1	0	1	0	0	;
2578	32	0.075838	0.224742	0.0027	0	0	0	1	0	1	0	0	;
642	32	0.028471	0.089695	0.001	0	0	0	1	0	1	0	0	;
1321	32	0.080373	0.255732	0.003	0	0	0	1	0	1	0	0	;
2029	32	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
1886	33	0.000444	0.001136	0	0	0	0	1	0	1	0	0	;
1354	34	0.057284	0.130864	0	0	0	0	1	0	1	0	0	;
239	35	0.054749	0.157445	0.0027	0	0	0	1	0	1	0	0	;
1491	35	0.038549	0.103049	0.0012	0	0	0	1	0	1	0	0	;
2096	35	0.012598	0.052406	0.0006	0	0	0	1	0	1	0	0	;
791	36	0.006914	0.020741	0	0	0	0	1	0	1	0	0	;
706	37	0.032124	0.082892	0.003	0	0	0	1	0	1	0	0	;
1636	37	0.025573	0.09869	0.0012	0	0	0	1	0	1	0	0	;
631	38	0.005709	0.037926	0.0688	492	492	492	1	0	1	0	0	;
2011	38	0.001758	0.011654	0.0208	492	492	492	1	0	1	0	0	;
2482	39	0.001383	0.009462	0.0172	463	463	463	1	0	1	0	0	;
587	39	0.00156	0.006933	0.0121	432	432	432	1	0	1	0	0	;
779	39	0.006376	0.028733	0.0506	432	432	432	1	0	1	0	0	;
1275	39	0.00158	0.010627	0.0192	481	481	481	1	0	1	0	0	;
1094	40	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	;
1094	40	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	;
233	41	0.04059	0.110708	0.0013	0	0	0	1	0	1	0	0	;
245	41	0.073646	0.225598	0.0087	0	0	0	1	0	1	0	0	;
281	41	0.02066	0.088687	0.0021	0	0	0	1	0	1	0	0	;
1912	41	0.019904	0.08516	0.001	0	0	0	1	0	1	0	0	;
1914	41	0.014361	0.068027	0.0035	0	0	0	1	0	1	0	0	;
1750	41	0.059209	0.150164	0.0021	0	0	0	1	0	1	0	0	;
181	42	0.004741	0.020385	0.0334	0	0	0	1	0	1	0	0	;
1985	42	0.009027	0.048869	0.084	351	351	351	1	0	1	0	0	;
2015	42	0.003516	0.016257	0.0273	311	311	311	1	0	1	0	0	;
262	43	0.059461	0.163265	0.0018	0	0	0	1	0	1	0	0	;
1633	43	0.146384	0.373394	0.0051	0	0	0	1	0	1	0	0	;
384	44	0.000514	0.003417	0.0278	452	452	452	1	0	1	0	0	;
403	44	0.001084	0.007198	0.0132	448	448	448	1	0	1	0	0	;
1934	44	0.000523	0.002436	0.0167	348	348	348	1	0	1	0	0	;
384	44	0.000514	0.003457	0.0203	356	356	356	1	0	1	0	0	;
403	44	0.001086	0.007249	0.0132	540	540	540	1	0	1	0	0	;
1933	44	0.000553	0.002469	0.0157	405	405	405	1	0	1	0	0	;
403	44	0.001086	0.007269	0.0132	540	540	540	1	0	1	0	0	;
375	46	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0	;
1679	46	0.059209	0.150416	0.0021	0	0	0	1	0	1	0	0	;
375	46	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0	;
1591	47	0.102293	0.245906	0.0027	0	0	0	1	0	1	0	0	;
2099	47	0.036533	0.088435	0.001	0	0	0	1	0	1	0	0	;
993	48	0.019148	0.081381	0.0012	0	0	0	1	0	1	0	0	;
1568	48	0.02318	0.04258	0.0006	0	0	0	1	0	1	0	0	;
1951	48	0.002268	0.022424	0.0002	0	0	0	1	0	1	0	0	;
2100	2473	0.012094	0.030486	0.0004	0	0	0	1	0	1	0	0	;
993	2473	0.03351	0.088435	0.001	0	0	0	1	0	1	0	0	;
1950	2473	0.00252	0.02066	0.0002	0	0	0	1	0	1	0	0	;
1089	49	0.001837	0.011694	0.0759	467	467	467	1	0	1	0	0	;
1240	49	0.001067	0.007131	0.0132	413	413	413	1	0	1	0	0	;
1689	49	0.001284	0.008593	0.0152	541	541	541	1	0	1	0	0	;
2783	49	0.001284	0.008593	0.0162	541	541	541	1	0	1	0	0	;
2783	49	0.001284	0.008533	0.0162	541	541	541	1	0	1	0	0	;
2514	50	0.000494	0.000928	0.0699	0	0	0	1	0	1	0	0	;
429	50	0.000184	0.00159	0.1661	422	422	422	1	0	1	0	0	;
1481	50	0.000198	0.001711	0.1711	385	385	385	1	0	1	0	0	;
1505	50	0.000751	0.003358	0.1534	385	385	385	1	0	1	0	0	;
445	51	0.000178	0.001047	0.1499	452	452	452	1	0	1	0	0	;
645	2824	0.000119	0.000474	0.0688	452	452	452	1	0	1	0	0	;
1231	51	0.000316	0.002232	0.2774	452	452	452	1	0	1	0	0	;
2500	52	0.047115	0.108088	0.0031	0	0	0	1	0	1	0	0	;
1112	52	0.036281	0.154195	0.0037	0	0	0	1	0	1	0	0	;
1667	53	0.037227	0.106836	0.0328	0	0	0	1	0	1	0	0	;
1908	53	0.006089	0.020756	0.0067	0	0	0	1	0	1	0	0	;
1095	54	0.000729	0.005118	0.0933	389	389	389	1	0	1	0	0	;
1095	54	0.000755	0.005235	0.0909	419	419	419	1	0	1	0	0	;
316	55	0.001787	0.01946	0.4214	1579	1579	1579	1	0	1	0	0	;
632	56	0.001719	0.00877	0.0157	321	321	321	1	0	1	0	0	;
1521	56	0.009165	0.04318	0.077	321	321	321	1	0	1	0	0	;
188	58	0.004879	0.032454	0.0602	487	487	487	1	0	1	0	0	;
255	58	0.006341	0.042746	0.0785	418	418	418	1	0	1	0	0	;
280	58	0.006914	0.031249	0.0547	327	327	327	1	0	1	0	0	;
391	59	0.000582	0.007652	0.2643	2487	2487	2487	1	0	1	0	0	;
988	59	0.001648	0.021634	0.748	2487	2487	2487	1	0	1	0	0	;
1224	59	0.000838	0.014301	0.5198	2487	2487	2487	1	0	1	0	0	;
2785	59	0.001163	0.015312	0.5285	2487	2487	2487	1	0	1	0	0	;
391	59	0.000575	0.007576	0.2614	2487	2487	2487	1	0	1	0	0	;
988	59	0.001646	0.021633	0.7479	2487	2487	2487	1	0	1	0	0	;
1224	59	0.000838	0.014287	0.5198	2487	2487	2487	1	0	1	0	0	;
1703	59	0.00117	0.015339	0.5285	2487	2487	2487	1	0	1	0	0	;
2785	59	0.001821	0.017874	0.4318	1382	1382	1382	1	0	1	0	0	;
180	60	0.003023	0.01159	0.0002	0	0	0	1	0	1	0	0	;
62	61	0.011163	0.020434	0.0002	0	0	0	1	0	1	0	0	;
1572	62	0.070043	0.190728	0.0021	0	0	0	1	0	1	0	0	;
1665	2474	0.110103	0.294533	0.004	0	0	0	1	0	1	0	0	;
1735	62	0.034014	0.145629	0.0018	0	0	0	1	0	1	0	0	;
64	2474	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0	;
731	63	0.000672	0.003477	0.0365	254	254	254	1	0	1	0	0	;
249	65	0.138123	0.332	0.001	0	0	0	1	0	1	0	0	;
1753	2475	0.000988	0.003457	0	0	0	0	1	0	1	0	0	;
2124	65	0.008395	0.02321	0	0	0	0	1	0	1	0	0	;
1874	66	0.000632	0.004188	0.0081	471	471	471	1	0	1	0	0	;
1874	2476	0.000612	0.004148	0.0071	471	471	471	1	0	1	0	0	;
1346	68	0.000672	0.004405	0.0081	541	541	541	1	0	1	0	0	;
2069	68	0.000968	0.004602	0.0081	304	304	304	1	0	1	0	0	;
1346	68	0.000632	0.004444	0.0081	440	440	440	1	0	1	0	0	;
2074	69	0.001975	0.013215	0.0243	541	541	541	1	0	1	0	0	;
2075	69	0.001956	0.013037	0.0243	0	0	0	1	0	1	0	0	;
1741	70	0.002933	0.010267	0.0032	0	0	0	1	0	1	0	0	;
1890	70	0.0028	0.007511	0.0022	0	0	0	1	0	1	0	0	;
72	2477	2.00E-05	0.000198	0.0121	261	261	261	1	0	1	0	0	;
72	71	2.00E-05	0.000198	0.0142	261	261	261	1	0	1	0	0	;
2545	72	0.002037	0.010904	0.0187	352	352	352	1	0	1	0	0	;
418	72	0.000415	0.002015	0.1266	428	428	428	1	0	1	0	0	;
478	72	0.000395	0.00156	0.1893	426	426	426	1	0	1	0	0	;
782	72	4.00E-05	0.000178	0.0152	0	0	0	1	0	1	0	0	;
2682	72	0.001323	0.012444	0.0678	935	935	935	1	0	1	0	0	;
1612	72	0.000454	0.002133	0.2511	268	268	268	1	0	1	0	0	;
1835	72	0.000119	0.000691	0.1002	387	387	387	1	0	1	0	0	;
1866	72	0.00083	0.005175	0.0203	323	323	323	1	0	1	0	0	;
2682	72	0.001314	0.012115	0.0673	943	943	943	1	0	1	0	0	;
2811	72	5.90E-05	0.000217	0.0496	323	323	323	1	0	1	0	0	;
1833	72	5.90E-05	0.000217	0.0466	323	323	323	1	0	1	0	0	;
1621	73	0.000854	0.001563	0.0007	0	0	0	1	0	1	0	0	;
1888	74	0.000494	0.000988	0	0	0	0	1	0	1	0	0	;
122	75	0.062232	0.138574	0.0015	0	0	0	1	0	1	0	0	;
1882	75	0.035525	0.084782	0.0009	0	0	0	1	0	1	0	0	;
1503	76	0.000158	0.000948	0.002	348	348	348	1	0	1	0	0	;
123	77	0.035273	0.218443	0.0029	0	0	0	1	0	1	0	0	;
208	77	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
349	77	0.034442	0.11809	0.0091	0	0	0	1	0	1	0	0	;
123	77	0.034266	0.221466	0	0	0	0	1	0	1	0	0	;
306	78	0.0839	0.229025	0.0025	0	0	0	1	0	1	0	0	;
661	78	0.048627	0.123205	0.0014	0	0	0	1	0	1	0	0	;
892	79	0.001521	0.007076	0.0118	302	302	302	1	0	1	0	0	;
1681	79	0.002469	0.011457	0.0203	315	315	315	1	0	1	0	0	;
518	80	0.001442	0.009699	0.0172	566	566	566	1	0	1	0	0	;
562	80	0.001422	0.009541	0.0172	566	566	566	1	0	1	0	0	;
157	81	0.024691	0.056941	0.001	0	0	0	1	0	1	0	0	;
401	81	0.0194	0.038549	0.0033	0	0	0	1	0	1	0	0	;
602	82	0.004681	0.028227	0.0516	440	440	440	1	0	1	0	0	;
987	82	0.001185	0.008	0.0152	575	575	575	1	0	1	0	0	;
2082	82	0.005333	0.02722	0.0491	440	440	440	1	0	1	0	0	;
988	83	0.000145	0.001911	0.0661	2487	2487	2487	1	0	1	0	0	;
1872	83	0.000253	0.003323	0.1148	2487	2487	2487	1	0	1	0	0	;
157	84	0.018645	0.041068	0.0005	0	0	0	1	0	1	0	0	;
637	84	0.049131	0.124465	0.0014	0	0	0	1	0	1	0	0	;
1897	84	0.02192	0.091207	0.0011	0	0	0	1	0	1	0	0	;
203	85	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0	;
203	85	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0	;
1433	86	0.004787	0.018141	0.0002	0	0	0	1	0	1	0	0	;
674	2478	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0	;
1787	87	0.007055	0.020408	0.0002	0	0	0	1	0	1	0	0	;
674	2478	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0	;
1412	2479	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	;
1412	88	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	;
140	89	0.004563	0.030696	0.0557	541	541	541	1	0	1	0	0	;
423	89	0.009857	0.04478	0.077	405	405	405	1	0	1	0	0	;
1052	89	0.017106	0.078321	0.1387	362	362	362	1	0	1	0	0	;
1708	89	0.010272	0.048691	0.0866	354	354	354	1	0	1	0	0	;
606	90	0.012978	0.059338	0.1002	409	409	409	1	0	1	0	0	;
1075	90	0.01197	0.056632	0.0942	262	262	262	1	0	1	0	0	;
1890	91	0.000578	0.001156	0.0004	0	0	0	1	0	1	0	0	;
1394	92	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	;
1394	2480	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	;
910	93	0.000277	0.000573	0.0334	0	0	0	1	0	1	0	0	;
1332	94	0.001055	0.004836	0.0081	432	432	432	1	0	1	0	0	;
637	95	0.056437	0.160242	0.0019	0	0	0	1	0	1	0	0	;
2080	95	0.050894	0.146384	0.0017	0	0	0	1	0	1	0	0	;
1289	96	0.002114	0.008553	0.0152	346	346	346	1	0	1	0	0	;
444	97	0.000158	0.000652	0.084	0	0	0	1	0	1	0	0	;
2696	2481	0.000198	0.000731	0.0942	385	385	385	1	0	1	0	0	;
1681	98	0.00324	0.012616	0.0225	302	302	302	1	0	1	0	0	;
1852	99	0.007522	0.029736	0.0496	303	303	303	1	0	1	0	0	;
2122	99	0.006809	0.03043	0.0521	380	380	380	1	0	1	0	0	;
518	100	0.002153	0.014736	0.0273	565	565	565	1	0	1	0	0	;
2579	100	0.000581	0.003838	0.0071	507	507	507	1	0	1	0	0	;
1014	100	0.001857	0.020306	0.0557	566	566	566	1	0	1	0	0	;
1792	2482	0.002331	0.015526	0.0278	549	549	549	1	0	1	0	0	;
1988	100	0.001345	0.008968	0.0162	566	566	566	1	0	1	0	0	;
619	100	0.000573	0.003911	0.0071	415	415	415	1	0	1	0	0	;
817	100	0.001896	0.012701	0.0233	501	501	501	1	0	1	0	0	;
728	101	0.000602	0.006717	0.1357	1725	1725	1725	1	0	1	0	0	;
1015	101	0.00063	0.007098	0.1588	1916	1916	1916	1	0	1	0	0	;
1875	101	0.000367	0.004631	0.1126	2275	2275	2275	1	0	1	0	0	;
1015	101	0.000472	0.006201	0.2137	2487	2487	2487	1	0	1	0	0	;
1872	101	0.001504	0.019298	0.4577	2275	2275	2275	1	0	1	0	0	;
269	2483	0.000158	0.001106	0.1357	461	461	461	1	0	1	0	0	;
480	102	0.000219	0.00193	0.1954	407	407	407	1	0	1	0	0	;
516	102	0.000158	0.000909	0.1316	428	428	428	1	0	1	0	0	;
1270	102	0.000411	0.00356	0.3564	416	416	416	1	0	1	0	0	;
2744	2483	0.000158	0.001264	0.1286	416	416	416	1	0	1	0	0	;
708	103	0.045855	0.121189	0.0013	0	0	0	1	0	1	0	0	;
971	103	0.064248	0.156211	0.0018	0	0	0	1	0	1	0	0	;
1089	104	0.000198	0.001383	0.003	420	420	420	1	0	1	0	0	;
1089	2484	0.000217	0.001402	0.003	420	420	420	1	0	1	0	0	;
535	105	0.036029	0.091711	0.001	0	0	0	1	0	1	0	0	;
641	105	0.018896	0.047367	0.0008	0	0	0	1	0	1	0	0	;
1637	105	0.003427	0.009272	0.0121	0	0	0	1	0	1	0	0	;
1788	105	0.006299	0.018392	0.0164	0	0	0	1	0	1	0	0	;
1930	105	0.017637	0.044092	0.0008	0	0	0	1	0	1	0	0	;
2119	105	0.046273	0.084703	0.0015	0	0	0	1	0	1	0	0	;
1637	105	0.00383	0.008869	0.0143	0	0	0	1	0	1	0	0	;
497	106	0.001304	0.008691	0.0152	525	525	525	1	0	1	0	0	;
1089	106	0.000691	0.004662	0.0091	541	541	541	1	0	1	0	0	;
109	107	9.90E-05	0.000415	0.0456	434	434	434	1	0	1	0	0	;
395	108	1.00E-06	0.000104	0.078	1059	1059	1059	1	0	1	0	0	;
575	108	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	;
893	108	0.000699	0.009179	0.3177	2487	2487	2487	1	0	1	0	0	;
575	108	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	;
893	108	0.000734	0.009245	0.3148	2487	2487	2487	1	0	1	0	0	;
2546	108	7.00E-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	;
396	108	7.00E-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	;
574	109	0.002556	0.017333	0.0805	418	418	418	1	0	1	0	0	;
1346	109	0.008849	0.062617	0.1144	471	471	471	1	0	1	0	0	;
1892	110	2.20E-05	9.90E-05	0.001	405	405	405	1	0	1	0	0	;
1891	2485	2.00E-05	9.90E-05	0	0	0	0	1	0	1	0	0	;
953	111	0.000573	0.002588	0.0051	388	388	388	1	0	1	0	0	;
180	112	0.039808	0.117914	0.0111	0	0	0	1	0	1	0	0	;
591	112	0.019854	0.04772	0.0085	0	0	0	1	0	1	0	0	;
1893	113	2.00E-05	0.000198	0.001	566	566	566	1	0	1	0	0	;
803	114	0.000138	0.00077	0.001	272	272	272	1	0	1	0	0	;
1894	115	0.000756	0.001764	0	0	0	0	1	0	1	0	0	;
77	116	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0	;
2103	116	0.046259	0.156664	0.0024	0	0	0	1	0	1	0	0	;
77	116	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0	;
1786	117	0.039305	0.163517	0.0072	0	0	0	1	0	1	0	0	;
1986	117	0.04006	0.090703	0.0039	0	0	0	1	0	1	0	0	;
252	118	0.091993	0.168392	0.001	0	0	0	1	0	1	0	0	;
1730	118	0.059713	0.134543	0.001	0	0	0	1	0	1	0	0	;
622	2486	0.001512	0.010078	0.014	0	0	0	1	0	1	0	0	;
622	119	0.006551	0.012094	0.0046	0	0	0	1	0	1	0	0	;
240	120	0.001171	0.007842	0.0166	296	296	296	1	0	1	0	0	;
1105	120	0.002212	0.014979	0.0388	401	401	401	1	0	1	0	0	;
843	121	0.021416	0.086672	0.0011	0	0	0	1	0	1	0	0	;
1945	121	0.000504	0.00252	0	0	0	0	1	0	1	0	0	;
1946	121	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0	;
843	121	0.021164	0.08642	0.0011	0	0	0	1	0	1	0	0	;
309	123	0.008679	0.015886	0.0142	0	0	0	1	0	1	0	0	;
851	123	0.035878	0.14646	0	0	0	0	1	0	1	0	0	;
1141	123	0.009675	0.060166	0.0022	0	0	0	1	0	1	0	0	;
1150	123	0.039053	0.145377	0.0054	0	0	0	1	0	1	0	0	;
1686	123	0.040312	0.118166	0.0049	0	0	0	1	0	1	0	0	;
851	123	0.036054	0.147241	0.0074	0	0	0	1	0	1	0	0	;
1141	123	0.0097	0.060393	0.0027	0	0	0	1	0	1	0	0	;
1150	123	0.020408	0.13026	0.0016	0	0	0	1	0	1	0	0	;
1141	123	0.020106	0.076216	0.0011	0	0	0	1	0	1	0	0	;
1529	124	0.000691	0.002588	0.1691	0	0	0	1	0	1	0	0	;
2756	124	0.000691	0.002588	0.1509	0	0	0	1	0	1	0	0	;
723	125	0.001627	0.014855	0.3899	1717	1717	1717	1	0	1	0	0	;
723	125	0.001676	0.013899	0.4216	1711	1711	1711	1	0	1	0	0	;
852	126	0.002771	0.009574	0.0091	0	0	0	1	0	1	0	0	;
633	126	0.002771	0.010834	0.016	0	0	0	1	0	1	0	0	;
2494	127	0.027186	0.073369	0.0039	0	0	0	1	0	1	0	0	;
192	127	0.027085	0.073243	0.0034	0	0	0	1	0	1	0	0	;
690	128	0.023285	0.042623	0	0	0	0	1	0	1	0	0	;
950	128	0.04258	0.112371	0.0012	0	0	0	1	0	1	0	0	;
1066	128	0.062988	0.133535	0.0017	0	0	0	1	0	1	0	0	;
1513	128	0.006677	0.035122	0.0059	0	0	0	1	0	1	0	0	;
1976	128	0.039053	0.099017	0.0011	0	0	0	1	0	1	0	0	;
1513	128	0.006551	0.035021	0.0059	0	0	0	1	0	1	0	0	;
673	129	0.003081	0.020286	0.0365	420	420	420	1	0	1	0	0	;
1127	129	0.00241	0.01603	0.0294	440	440	440	1	0	1	0	0	;
1723	130	0.000176	0.001385	0.1521	378	378	378	1	0	1	0	0	;
1800	130	0.001817	0.012642	0.0233	440	440	440	1	0	1	0	0	;
1800	130	0.001865	0.012502	0.0229	502	502	502	1	0	1	0	0	;
513	131	0.039053	0.099269	0.0011	0	0	0	1	0	1	0	0	;
1338	131	0.074578	0.195767	0.0022	0	0	0	1	0	1	0	0	;
380	132	0.007422	0.024489	0.0081	0	0	0	1	0	1	0	0	;
615	132	0.028356	0.083956	0.0274	0	0	0	1	0	1	0	0	;
931	132	0.016844	0.058489	0.0198	0	0	0	1	0	1	0	0	;
1762	132	0.009067	0.028133	0.0095	0	0	0	1	0	1	0	0	;
1024	133	0.028723	0.075082	0.0009	0	0	0	1	0	1	0	0	;
1895	134	0.000593	0.00401	0.0071	471	471	471	1	0	1	0	0	;
696	135	0.055959	0.123205	0.0037	0	0	0	1	0	1	0	0	;
1666	135	0.130763	0.331822	0.0039	0	0	0	1	0	1	0	0	;
1953	135	0.116906	0.21416	0.0029	0	0	0	1	0	1	0	0	;
481	136	0.010351	0.032395	0.0562	0	0	0	1	0	1	0	0	;
1999	136	0.009146	0.025778	0.041	0	0	0	1	0	1	0	0	;
1828	137	0.060217	0.164273	0.0018	0	0	0	1	0	1	0	0	;
2704	2487	0.000395	0.006648	0.2426	2487	2487	2487	1	0	1	0	0	;
1224	2487	0.000492	0.008345	0.3032	2487	2487	2487	1	0	1	0	0	;
1371	138	0.001198	0.015699	0.5401	2487	2487	2487	1	0	1	0	0	;
1421	2487	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	;
2785	138	0.001479	0.019446	0.6729	2487	2487	2487	1	0	1	0	0	;
1785	138	0.000305	0.003975	0.1386	2487	2487	2487	1	0	1	0	0	;
1206	138	0.000395	0.006641	0.2426	2487	2487	2487	1	0	1	0	0	;
1224	138	0.000492	0.008338	0.3032	2487	2487	2487	1	0	1	0	0	;
1371	2487	0.001184	0.015568	0.5372	2487	2487	2487	1	0	1	0	0	;
1421	138	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	;
1703	2487	0.001482	0.019467	0.6729	2487	2487	2487	1	0	1	0	0	;
1785	2487	0.000305	0.003982	0.1386	2487	2487	2487	1	0	1	0	0	;
2705	138	0.000388	0.0066	0.2397	2487	2487	2487	1	0	1	0	0	;
2703	2487	0.000388	0.006593	0.2397	2487	2487	2487	1	0	1	0	0	;
1475	139	0.001817	0.012049	0.0233	439	439	439	1	0	1	0	0	;
202	140	0.003496	0.023269	0.0425	575	575	575	1	0	1	0	0	;
637	141	0.028723	0.06324	0.0007	0	0	0	1	0	1	0	0	;
872	142	0.030213	0.105538	0.0315	0	0	0	1	0	1	0	0	;
889	142	0.019498	0.06712	0.0206	0	0	0	1	0	1	0	0	;
890	143	0.006262	0.040849	0.0749	398	398	398	1	0	1	0	0	;
1618	144	2.00E-05	0.000198	0.003	0	0	0	1	0	1	0	0	;
792	145	0.001936	0.0128	0.0182	357	357	357	1	0	1	0	0	;
319	147	2.00E-05	0.000198	0.0081	0	0	0	1	0	1	0	0	;
1231	147	0.000296	0.000988	0.2207	288	288	288	1	0	1	0	0	;
2525	2489	8.50E-05	0.000198	0.0192	386	386	386	1	0	1	0	0	;
705	148	0.002487	0.016492	0.0304	434	434	434	1	0	1	0	0	;
2638	148	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0	;
998	148	0.003563	0.023682	0.044	507	507	507	1	0	1	0	0	;
1368	148	0.002724	0.018108	0.0334	383	383	383	1	0	1	0	0	;
805	148	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0	;
1231	149	0.000257	0.000928	0.1134	331	331	331	1	0	1	0	0	;
178	151	0.002291	0.009936	0.0304	307	307	307	1	0	1	0	0	;
1131	151	0.004168	0.028918	0.0597	389	389	389	1	0	1	0	0	;
1442	151	0.002054	0.024691	0.1276	584	584	584	1	0	1	0	0	;
1502	151	0.004879	0.032533	0.0607	344	344	344	1	0	1	0	0	;
1859	151	0.005294	0.036998	0.0668	428	428	428	1	0	1	0	0	;
1903	151	0.001422	0.009896	0.0172	428	428	428	1	0	1	0	0	;
724	152	0.002168	0.029238	0.9906	2040	2040	2040	1	0	1	0	0	;
2629	152	0.001468	0.01491	0.3841	1579	1579	1579	1	0	1	0	0	;
1002	152	0.002479	0.028151	0.6296	1487	1487	1487	1	0	1	0	0	;
1443	152	0.00072	0.00946	0.3263	1382	1382	1382	1	0	1	0	0	;
770	152	0.00142	0.01617	0.3636	1579	1579	1579	1	0	1	0	0	;
1002	152	0.002486	0.028165	0.6296	1487	1487	1487	1	0	1	0	0	;
1584	152	0.001184	0.016073	0.4869	2040	2040	2040	1	0	1	0	0	;
1105	153	0.000521	0.002315	0.019	0	0	0	1	0	1	0	0	;
2570	154	0.002016	0.004283	0.0021	0	0	0	1	0	1	0	0	;
698	154	0.008793	0.026405	0.0003	0	0	0	1	0	1	0	0	;
2742	154	0.013958	0.087679	0.0011	0	0	0	1	0	1	0	0	;
1730	154	0.075913	0.210683	0.0023	0	0	0	1	0	1	0	0	;
529	154	0.002135	0.003909	0.0034	0	0	0	1	0	1	0	0	;
1700	155	0.053918	0.138574	0.0016	0	0	0	1	0	1	0	0	;
2097	155	0.014865	0.038045	0.0004	0	0	0	1	0	1	0	0	;
649	156	0.031746	0.072058	0.0008	0	0	0	1	0	1	0	0	;
679	156	0.090703	0.247669	0.0028	0	0	0	1	0	1	0	0	;
861	156	0.061225	0.148652	0.0016	0	0	0	1	0	1	0	0	;
901	156	0.16513	0.330511	0.0096	0	0	0	1	0	1	0	0	;
1440	156	0.031998	0.08642	0.001	0	0	0	1	0	1	0	0	;
2045	157	0.018645	0.077097	0.001	0	0	0	1	0	1	0	0	;
2548	158	0.020242	0.037052	0.0011	0	0	0	1	0	1	0	0	;
1431	159	0.054926	0.100781	0.0011	0	0	0	1	0	1	0	0	;
199	160	0.000178	0.000909	0.002	405	405	405	1	0	1	0	0	;
1281	161	0.001512	0.003023	0.0013	0	0	0	1	0	1	0	0	;
315	162	0.00241	0.015694	0.0294	413	413	413	1	0	1	0	0	;
1006	162	0.006874	0.044761	0.0835	413	413	413	1	0	1	0	0	;
998	163	0.001521	0.021728	0.0871	831	831	831	1	0	1	0	0	;
2089	163	0.001304	0.017205	0.0729	935	935	935	1	0	1	0	0	;
1411	164	0.006047	0.015873	0.0002	0	0	0	1	0	1	0	0	;
1917	164	0.00252	0.006299	0.0004	0	0	0	1	0	1	0	0	;
1411	164	0.005795	0.016125	0.0002	0	0	0	1	0	1	0	0	;
629	164	0.021083	0.038593	0.0004	0	0	0	1	0	1	0	0	;
392	165	0.000336	0.001363	0.1499	331	331	331	1	0	1	0	0	;
2561	165	0.000178	0.001422	0.1448	339	339	339	1	0	1	0	0	;
548	166	0.03351	0.108214	0.0013	0	0	0	1	0	1	0	0	;
2008	166	0.018392	0.060217	0.0008	0	0	0	1	0	1	0	0	;
1458	167	0.080121	0.168304	0.0018	0	0	0	1	0	1	0	0	;
2087	167	0.046863	0.196019	0.0024	0	0	0	1	0	1	0	0	;
1900	168	0.006047	0.025951	0	0	0	0	1	0	1	0	0	;
1792	169	0.002252	0.011951	0.0218	432	432	432	1	0	1	0	0	;
1902	169	0.00079	0.005333	0.0101	432	432	432	1	0	1	0	0	;
1294	170	0.008062	0.020408	0.0002	0	0	0	1	0	1	0	0	;
505	171	0.001501	0.010015	0.0182	540	540	540	1	0	1	0	0	;
541	171	0.003103	0.021146	0.04	540	540	540	1	0	1	0	0	;
2043	171	0.001807	0.017201	0.0618	540	540	540	1	0	1	0	0	;
186	171	0.000217	0.001442	0.003	545	545	545	1	0	1	0	0	;
1777	171	0.00162	0.010726	0.0203	535	535	535	1	0	1	0	0	;
2493	171	0.000119	0.001086	0.004	545	545	545	1	0	1	0	0	;
827	172	0.00072	0.009453	0.3263	2487	2487	2487	1	0	1	0	0	;
999	172	0.003206	0.03536	0.9025	1579	1579	1579	1	0	1	0	0	;
1821	172	0.000616	0.008054	0.2772	2487	2487	2487	1	0	1	0	0	;
827	172	0.000713	0.009384	0.3235	2487	2487	2487	1	0	1	0	0	;
2809	172	0.000616	0.008061	0.2772	2487	2487	2487	1	0	1	0	0	;
187	172	3.50E-05	0.000374	0.0087	921	921	921	1	0	1	0	0	;
1279	173	0.013393	0.069551	0.1261	391	391	391	1	0	1	0	0	;
1329	173	0.013491	0.070361	0.1271	412	412	412	1	0	1	0	0	;
1559	175	0.001764	0.004535	0.0048	0	0	0	1	0	1	0	0	;
1094	176	0.001956	0.010469	0.3286	461	461	461	1	0	1	0	0	;
1310	176	0.001402	0.010173	0.2673	482	482	482	1	0	1	0	0	;
1726	177	0.000648	0.00657	0.1704	1633	1633	1633	1	0	1	0	0	;
1726	177	0.000651	0.006572	0.1704	1633	1633	1633	1	0	1	0	0	;
1483	179	0.059259	0.163457	0	0	0	0	1	0	1	0	0	;
365	180	0.000436	0.000797	0.0006	0	0	0	1	0	1	0	0	;
2574	180	0.012002	0.02197	0.0233	0	0	0	1	0	1	0	0	;
797	180	0.074578	0.197279	0.003	0	0	0	1	0	1	0	0	;
804	180	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0	;
1155	180	0.003527	0.01285	0.0015	0	0	0	1	0	1	0	0	;
591	180	0.015042	0.040539	0.0164	0	0	0	1	0	1	0	0	;
2637	180	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0	;
2636	180	0.003023	0.013102	0.0002	0	0	0	1	0	1	0	0	;
798	181	0.00332	0.015328	0.0267	288	288	288	1	0	1	0	0	;
1904	182	2.40E-05	9.70E-05	0.001	473	473	473	1	0	1	0	0	;
1286	183	0.028496	0.059461	0.0006	0	0	0	1	0	1	0	0	;
1879	183	0.074074	0.152683	0.002	0	0	0	1	0	1	0	0	;
215	184	9.90E-05	0.000198	0.0223	288	288	288	1	0	1	0	0	;
216	2492	1.40E-05	0.000145	0.0029	1382	1382	1382	1	0	1	0	0	;
216	185	7.00E-06	0.000159	0.0029	1382	1382	1382	1	0	1	0	0	;
216	2491	1.40E-05	0.000166	0.0058	1737	1737	1737	1	0	1	0	0	;
216	2490	1.40E-05	0.00018	0.0058	1382	1382	1382	1	0	1	0	0	;
2051	189	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
2052	189	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
1094	190	0.000251	0.002177	0.2187	405	405	405	1	0	1	0	0	;
1084	191	0.001084	0.014247	0.491	2389	2389	2389	1	0	1	0	0	;
2695	191	0.000492	0.006489	0.2224	2487	2487	2487	1	0	1	0	0	;
1180	191	7.00E-06	0.000152	0.0058	2487	2487	2487	1	0	1	0	0	;
1084	191	0.001112	0.01462	0.5054	2487	2487	2487	1	0	1	0	0	;
1154	191	0.000492	0.006489	0.2238	2487	2487	2487	1	0	1	0	0	;
530	192	0.016377	0.102041	0.0017	0	0	0	1	0	1	0	0	;
1050	192	0.018392	0.084908	0.0021	0	0	0	1	0	1	0	0	;
1067	2494	0.011766	0.048702	0.0026	0	0	0	1	0	1	0	0	;
1333	192	0.005719	0.022726	0.0023	0	0	0	1	0	1	0	0	;
1395	2494	0.040816	0.117914	0.0061	0	0	0	1	0	1	0	0	;
1571	192	0.044596	0.113631	0.0037	0	0	0	1	0	1	0	0	;
2063	2494	0.004661	0.018392	0.0022	0	0	0	1	0	1	0	0	;
1067	192	0.013883	0.056009	0.0025	0	0	0	1	0	1	0	0	;
506	193	0.001264	0.00964	0.0375	399	399	399	1	0	1	0	0	;
531	193	0.001264	0.008415	0.0152	502	502	502	1	0	1	0	0	;
1045	193	0.002627	0.012188	0.0218	292	292	292	1	0	1	0	0	;
1051	193	0.001063	0.007064	0.0132	433	433	433	1	0	1	0	0	;
1644	193	0.002489	0.016711	0.0304	433	433	433	1	0	1	0	0	;
1996	193	0.0016	0.014933	0.0537	384	384	384	1	0	1	0	0	;
506	193	0.001264	0.009659	0.0405	399	399	399	1	0	1	0	0	;
359	194	0.000501	0.005472	0.1155	1429	1429	1429	1	0	1	0	0	;
1063	194	0.000429	0.004737	0.1011	1711	1711	1711	1	0	1	0	0	;
422	195	0.040564	0.086924	0.001	0	0	0	1	0	1	0	0	;
717	195	0.04006	0.107836	0.0012	0	0	0	1	0	1	0	0	;
1079	195	0.035651	0.095087	0.0011	0	0	0	1	0	1	0	0	;
1108	195	0.011842	0.031746	0.0003	0	0	0	1	0	1	0	0	;
1205	195	0.015117	0.032502	0.0004	0	0	0	1	0	1	0	0	;
2762	195	0.07357	0.192744	0.0021	0	0	0	1	0	1	0	0	;
1732	195	0.013303	0.035072	0.0004	0	0	0	1	0	1	0	0	;
1763	195	0.058201	0.147644	0.0017	0	0	0	1	0	1	0	0	;
2028	195	0.012572	0.033207	0.0003	0	0	0	1	0	1	0	0	;
2085	195	0.065508	0.233812	0.0033	0	0	0	1	0	1	0	0	;
2788	195	0.010834	0.035777	0.0004	0	0	0	1	0	1	0	0	;
481	196	0.000553	0.003714	0.0116	482	482	482	1	0	1	0	0	;
547	196	0.003951	0.020148	0.0511	369	369	369	1	0	1	0	0	;
1701	196	0.007447	0.034884	0.0628	369	369	369	1	0	1	0	0	;
1738	196	0.000632	0.004286	0.0081	482	482	482	1	0	1	0	0	;
481	196	0.000553	0.003714	0.0121	482	482	482	1	0	1	0	0	;
1274	196	0.001106	0.005353	0.0091	0	0	0	1	0	1	0	0	;
1738	196	0.000672	0.004543	0.0081	482	482	482	1	0	1	0	0	;
1186	197	0.004188	0.027872	0.0516	485	485	485	1	0	1	0	0	;
1766	197	0.00322	0.022183	0.0395	471	471	471	1	0	1	0	0	;
1766	197	0.00322	0.022183	0.0395	541	541	541	1	0	1	0	0	;
506	198	0.000217	0.00081	0.1013	434	434	434	1	0	1	0	0	;
506	2495	0.000257	0.000988	0.1215	271	271	271	1	0	1	0	0	;
1052	199	0.003358	0.02242	0.0415	471	471	471	1	0	1	0	0	;
2074	199	0.003437	0.022933	0.0425	540	540	540	1	0	1	0	0	;
1075	200	0.002145	0.009679	0.017	296	296	296	1	0	1	0	0	;
1075	2496	0.002125	0.009576	0.0168	296	296	296	1	0	1	0	0	;
671	201	0.000691	0.001383	0.2045	0	0	0	1	0	1	0	0	;
2745	202	0.001699	0.011299	0.0213	575	575	575	1	0	1	0	0	;
962	203	0.04006	0.109599	0.0013	0	0	0	1	0	1	0	0	;
1775	203	0.035777	0.09549	0.0011	0	0	0	1	0	1	0	0	;
547	204	0.0048	0.022637	0.0405	384	384	384	1	0	1	0	0	;
1129	204	0.003319	0.015664	0.0263	384	384	384	1	0	1	0	0	;
1671	205	0.001008	0.00252	0	0	0	0	1	0	1	0	0	;
851	206	0.016881	0.055682	0	0	0	0	1	0	1	0	0	;
706	207	0.063668	0.160393	0.0018	0	0	0	1	0	1	0	0	;
1805	207	0.020408	0.052658	0.001	0	0	0	1	0	1	0	0	;
240	209	0.000514	0.001541	0.1144	0	0	0	1	0	1	0	0	;
454	211	0.00324	0.034272	0.1336	935	935	935	1	0	1	0	0	;
650	2497	0.005077	0.023783	0.0425	369	369	369	1	0	1	0	0	;
1184	2497	0.002368	0.018825	0.0511	519	519	519	1	0	1	0	0	;
1323	2497	0.003279	0.043101	0.1822	482	482	482	1	0	1	0	0	;
1635	2497	0.0014	0.011018	0.0192	519	519	519	1	0	1	0	0	;
211	210	4.80E-05	8.80E-05	0.004	935	935	935	1	0	1	0	0	;
1271	212	0.000102	0.001632	0.0491	2450	2450	2450	1	0	1	0	0	;
1110	213	0.005543	0.014109	0.0002	0	0	0	1	0	1	0	0	;
2573	214	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	;
803	214	0.000318	0.002424	0.0052	575	575	575	1	0	1	0	0	;
577	214	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	;
803	214	0.000397	0.002657	0.0051	575	575	575	1	0	1	0	0	;
1106	216	0.000637	0.008255	0.2123	1579	1579	1579	1	0	1	0	0	;
2714	216	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	;
500	216	0.000443	0.006454	0.1675	2368	2368	2368	1	0	1	0	0	;
1267	216	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	;
500	216	0.000464	0.006766	0.1762	2368	2368	2368	1	0	1	0	0	;
500	216	0.000464	0.006773	0.1762	2368	2368	2368	1	0	1	0	0	;
1268	217	0.001025	0.004614	0.0081	380	380	380	1	0	1	0	0	;
691	218	0.045855	0.116402	0.0013	0	0	0	1	0	1	0	0	;
2098	218	0.019148	0.053162	0.0006	0	0	0	1	0	1	0	0	;
766	219	0.061275	0.155707	0.0047	0	0	0	1	0	1	0	0	;
1221	220	0.001934	0.01293	0.024	428	428	428	1	0	1	0	0	;
1800	220	0.004642	0.03089	0.0573	428	428	428	1	0	1	0	0	;
222	221	0.000968	0.001975	0.0081	337	337	337	1	0	1	0	0	;
222	2498	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0	;
222	2499	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0	;
1009	222	0.00348	0.023956	0.0456	535	535	535	1	0	1	0	0	;
1300	222	0.002449	0.017106	0.0304	471	471	471	1	0	1	0	0	;
1936	222	0.006001	0.041452	0.078	515	515	515	1	0	1	0	0	;
2015	224	4.00E-05	0.000198	0	0	0	0	1	0	1	0	0	;
835	225	0.001205	0.005511	0.0091	325	325	325	1	0	1	0	0	;
747	227	0.01438	0.065067	0.1154	328	328	328	1	0	1	0	0	;
1075	227	0.003538	0.016484	0.0273	325	325	325	1	0	1	0	0	;
1299	227	0.012634	0.056573	0.1008	328	328	328	1	0	1	0	0	;
1958	227	0.003516	0.016158	0.0273	328	328	328	1	0	1	0	0	;
1963	227	0.00316	0.014914	0.0253	305	305	305	1	0	1	0	0	;
2113	227	0.007704	0.034647	0.0607	328	328	328	1	0	1	0	0	;
1075	227	0.002489	0.016257	0.0294	418	418	418	1	0	1	0	0	;
2540	227	0.003457	0.015467	0.0273	309	309	309	1	0	1	0	0	;
1002	228	0.006579	0.049467	1.0137	1188	1188	1188	1	0	1	0	0	;
1439	228	0.001357	0.014821	0.3321	1171	1171	1171	1	0	1	0	0	;
978	229	0.00352	0.014823	0.0263	0	0	0	1	0	1	0	0	;
1908	231	0.001111	0.003244	0.0014	0	0	0	1	0	1	0	0	;
1907	232	2.00E-05	0.000198	0.0223	0	0	0	1	0	1	0	0	;
1909	2501	9.90E-05	0.000296	0.004	0	0	0	1	0	1	0	0	;
1556	233	0.024389	0.066516	0.0007	0	0	0	1	0	1	0	0	;
928	234	0.066264	0.221718	0.0027	0	0	0	1	0	1	0	0	;
2041	234	0.027211	0.08642	0.001	0	0	0	1	0	1	0	0	;
1012	235	0.084656	0.214916	0.003	0	0	0	1	0	1	0	0	;
1685	235	0.049131	0.124465	0.001	0	0	0	1	0	1	0	0	;
2088	235	0.066264	0.147644	0.002	0	0	0	1	0	1	0	0	;
1871	236	0.000936	0.006236	0.0146	441	441	441	1	0	1	0	0	;
1439	237	0.000111	0.001026	0.0884	394	394	394	1	0	1	0	0	;
375	238	0.010859	0.033384	0.0319	0	0	0	1	0	1	0	0	;
652	239	0.025951	0.083648	0.001	0	0	0	1	0	1	0	0	;
1641	239	0.007811	0.023432	0.0137	0	0	0	1	0	1	0	0	;
652	239	0.019652	0.082892	0.001	0	0	0	1	0	1	0	0	;
1830	239	0.018443	0.068178	0.0152	0	0	0	1	0	1	0	0	;
2115	239	0.004283	0.016881	0.0005	0	0	0	1	0	1	0	0	;
1235	240	0.001636	0.010939	0.0216	296	296	296	1	0	1	0	0	;
453	241	0.004535	0.026707	0.0045	0	0	0	1	0	1	0	0	;
1409	241	0.008062	0.015369	0.0117	0	0	0	1	0	1	0	0	;
453	241	0.015747	0.039909	0.0005	0	0	0	1	0	1	0	0	;
992	242	0.000257	0.001758	0.003	507	507	507	1	0	1	0	0	;
1388	242	0.00162	0.011121	0.0213	408	408	408	1	0	1	0	0	;
2774	2504	1.40E-05	0.000173	0.0982	0	0	0	1	0	1	0	0	;
1645	2503	1.40E-05	0.000187	0.0809	0	0	0	1	0	1	0	0	;
2774	2502	1.40E-05	0.000201	0.0058	0	0	0	1	0	1	0	0	;
1645	243	1.40E-05	0.000201	0.0058	0	0	0	1	0	1	0	0	;
1332	244	0.005215	0.035002	0.0638	487	487	487	1	0	1	0	0	;
523	245	0.064349	0.163291	0.0018	0	0	0	1	0	1	0	0	;
1400	245	0.027916	0.112976	0.0013	0	0	0	1	0	1	0	0	;
1822	245	0.09229	0.251852	0.0033	0	0	0	1	0	1	0	0	;
660	246	0.045603	0.12522	0.001	0	0	0	1	0	1	0	0	;
632	247	0.001397	0.009306	0.0172	340	340	340	1	0	1	0	0	;
985	247	0.003415	0.021827	0.04	325	325	325	1	0	1	0	0	;
1910	248	2.00E-05	9.90E-05	0	394	394	394	1	0	1	0	0	;
742	249	0.022222	0.047407	0.0002	0	0	0	1	0	1	0	0	;
1987	249	0.034568	0.075062	0	0	0	0	1	0	1	0	0	;
724	250	7.00E-06	0.000132	0.0058	1842	1842	1842	1	0	1	0	0	;
724	251	7.00E-06	0.000104	0.0029	1842	1842	1842	1	0	1	0	0	;
2010	252	0.047871	0.145377	0.001	0	0	0	1	0	1	0	0	;
1695	253	0.000237	0.000573	0.078	268	268	268	1	0	1	0	0	;
864	254	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	;
864	2505	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	;
1915	257	0.002706	0.0128	0.0213	292	292	292	1	0	1	0	0	;
1935	258	0.00237	0.015803	0.0294	558	558	558	1	0	1	0	0	;
1477	259	0.074074	0.158025	0.0012	0	0	0	1	0	1	0	0	;
1987	259	0.02321	0.051852	0	0	0	0	1	0	1	0	0	;
2137	259	0.044444	0.09679	0	0	0	0	1	0	1	0	0	;
1796	259	0.108938	0.258025	0.001	0	0	0	1	0	1	0	0	;
648	261	0.003554	0.024524	0.0466	404	404	404	1	0	1	0	0	;
763	261	0.006493	0.043265	0.08	558	558	558	1	0	1	0	0	;
1525	261	0.007921	0.053985	0.1013	558	558	558	1	0	1	0	0	;
1984	261	0.004543	0.030262	0.0557	485	485	485	1	0	1	0	0	;
1926	262	0.038095	0.105115	0.0012	0	0	0	1	0	1	0	0	;
1635	263	0.001126	0.004978	0.0091	0	0	0	1	0	1	0	0	;
360	264	0.003536	0.01683	0.0284	306	306	306	1	0	1	0	0	;
1579	264	0.001541	0.009936	0.0258	0	0	0	1	0	1	0	0	;
1748	264	0.008375	0.039704	0.0658	274	274	274	1	0	1	0	0	;
523	265	0.070799	0.179894	0.002	0	0	0	1	0	1	0	0	;
706	265	0.06324	0.181658	0.002	0	0	0	1	0	1	0	0	;
2073	265	0.035273	0.089947	0	0	0	0	1	0	1	0	0	;
1035	266	0.03225	0.082389	0.0046	0	0	0	1	0	1	0	0	;
1577	266	0.001008	0.003779	0.0035	0	0	0	1	0	1	0	0	;
1751	266	0.018392	0.076846	0.001	0	0	0	1	0	1	0	0	;
2764	266	0.001008	0.003779	0.0006	0	0	0	1	0	1	0	0	;
1751	266	0.0194	0.079113	0.001	0	0	0	1	0	1	0	0	;
317	267	0.011378	0.053886	0.0957	276	276	276	1	0	1	0	0	;
960	267	0.008415	0.041422	0.0739	362	362	362	1	0	1	0	0	;
1514	267	0.003793	0.017007	0.0294	413	413	413	1	0	1	0	0	;
2083	267	0.004701	0.026726	0.0481	413	413	413	1	0	1	0	0	;
897	267	0.001877	0.018252	0.0638	604	604	604	1	0	1	0	0	;
1911	268	0.000252	0.000756	0	0	0	0	1	0	1	0	0	;
589	269	4.80E-05	8.80E-05	0.0051	0	0	0	1	0	1	0	0	;
2753	269	0.000533	0.004642	0.4647	461	461	461	1	0	1	0	0	;
632	270	0.002827	0.011058	0.0192	363	363	363	1	0	1	0	0	;
985	270	0.002258	0.00946	0.0172	363	363	363	1	0	1	0	0	;
272	271	0.024691	0.062232	0.001	0	0	0	1	0	1	0	0	;
1867	271	0.025951	0.058453	0.001	0	0	0	1	0	1	0	0	;
1330	272	0.03351	0.068783	0.001	0	0	0	1	0	1	0	0	;
746	273	0.051146	0.129756	0.001	0	0	0	1	0	1	0	0	;
757	273	0.070547	0.176871	0.0165	0	0	0	1	0	1	0	0	;
1869	273	0.082389	0.208869	0.0024	0	0	0	1	0	1	0	0	;
1730	274	0.025951	0.07231	0.001	0	0	0	1	0	1	0	0	;
932	275	0.001363	0.009126	0.0172	482	482	482	1	0	1	0	0	;
1752	275	0.0016	0.010825	0.0203	470	470	470	1	0	1	0	0	;
932	275	0.001402	0.009422	0.0172	482	482	482	1	0	1	0	0	;
1752	275	0.00162	0.010963	0.0213	470	470	470	1	0	1	0	0	;
177	276	0.001153	0.010798	0.283	1355	1355	1355	1	0	1	0	0	;
177	276	0.00115	0.010796	0.283	1355	1355	1355	1	0	1	0	0	;
993	277	0.03099	0.078861	0.0009	0	0	0	1	0	1	0	0	;
1079	277	0.02328	0.065306	0.0008	0	0	0	1	0	1	0	0	;
1613	277	0.009826	0.018141	0.0005	0	0	0	1	0	1	0	0	;
2085	277	0.040312	0.100025	0.0011	0	0	0	1	0	1	0	0	;
1317	278	0.000377	0.00069	0.0273	0	0	0	1	0	1	0	0	;
2744	278	0.000336	0.001304	0.2906	0	0	0	1	0	1	0	0	;
280	279	2.00E-05	0.000198	0.001	471	471	471	1	0	1	0	0	;
1534	280	0.005472	0.024889	0.0445	327	327	327	1	0	1	0	0	;
1912	2511	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	;
580	282	0.002015	0.013551	0.0764	449	449	449	1	0	1	0	0	;
1358	282	0.012484	0.056454	0.1002	362	362	362	1	0	1	0	0	;
2732	282	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0	;
1378	282	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0	;
2106	282	0.001001	0.006712	0.0121	541	541	541	1	0	1	0	0	;
2057	284	0.001764	0.01285	0	0	0	0	1	0	1	0	0	;
2059	284	0.001512	0.010582	0	0	0	0	1	0	1	0	0	;
1913	285	0.000614	0.004093	0.0278	507	507	507	1	0	1	0	0	;
638	286	0.000523	0.002596	0.2992	342	342	342	1	0	1	0	0	;
420	288	0.021416	0.058201	0.001	0	0	0	1	0	1	0	0	;
1247	2516	0.048123	0.15747	0.002	0	0	0	1	0	1	0	0	;
1254	288	0.03477	0.097254	0.002	0	0	0	1	0	1	0	0	;
1596	2516	0.066516	0.17284	0.0051	0	0	0	1	0	1	0	0	;
1673	288	0.024691	0.062736	0	0	0	0	1	0	1	0	0	;
1768	2516	0.045603	0.137566	0.002	0	0	0	1	0	1	0	0	;
2123	288	0.026959	0.085664	0.001	0	0	0	1	0	1	0	0	;
2136	288	0.001008	0.004031	0	0	0	0	1	0	1	0	0	;
503	288	0.032363	0.059241	0.001	0	0	0	1	0	1	0	0	;
1673	2516	0.027715	0.089443	0.001	0	0	0	1	0	1	0	0	;
2508	289	0.00484	0.021393	0.0385	292	292	292	1	0	1	0	0	;
2519	289	0.001541	0.007309	0.0121	292	292	292	1	0	1	0	0	;
345	2848	0.000672	0.004602	0.0152	430	430	430	1	0	1	0	0	;
739	2848	0.00243	0.011477	0.0192	333	333	333	1	0	1	0	0	;
1769	2848	0.002311	0.011378	0.0233	333	333	333	1	0	1	0	0	;
1927	2848	0.000474	0.002331	0.0081	333	333	333	1	0	1	0	0	;
1938	2848	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	;
707	2848	0.004286	0.029037	0.0527	423	423	423	1	0	1	0	0	;
1915	2848	0.002074	0.009758	0.0162	292	292	292	1	0	1	0	0	;
359	290	0.001566	0.015874	0.4101	1711	1711	1711	1	0	1	0	0	;
459	290	0.001309	0.01286	0.335	1611	1611	1611	1	0	1	0	0	;
180	291	0.012547	0.053666	0.0118	0	0	0	1	0	1	0	0	;
346	291	0.000504	0.001764	0.0021	0	0	0	1	0	1	0	0	;
460	292	0.026707	0.067271	0.001	0	0	0	1	0	1	0	0	;
354	293	7.00E-06	0.000125	0.0029	552	552	552	1	0	1	0	0	;
732	293	0.000693	0.007687	0.1704	1355	1355	1355	1	0	1	0	0	;
1915	295	0.000691	0.003279	0.0051	292	292	292	1	0	1	0	0	;
1150	296	0.053666	0.152431	0.0002	0	0	0	1	0	1	0	0	;
559	2520	0.000277	0.001916	0.003	541	541	541	1	0	1	0	0	;
559	297	0.000277	0.001936	0.003	541	541	541	1	0	1	0	0	;
613	298	0.07609	0.179642	0.0017	0	0	0	1	0	1	0	0	;
1828	298	0.037289	0.079113	0.0009	0	0	0	1	0	1	0	0	;
1363	299	0.000217	0.001205	0.0086	257	257	257	1	0	1	0	0	;
1633	300	0.052658	0.134467	0.0039	0	0	0	1	0	1	0	0	;
1827	300	0.025598	0.068405	0.0012	0	0	0	1	0	1	0	0	;
1951	2521	0.000252	0.001512	0	0	0	0	1	0	1	0	0	;
1950	301	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
590	302	0.00162	0.007447	0.0132	322	322	322	1	0	1	0	0	;
1357	302	0.000889	0.005965	0.0111	575	575	575	1	0	1	0	0	;
638	2522	0.000533	0.003536	0.0061	541	541	541	1	0	1	0	0	;
1918	303	0.000178	0.001185	0.002	482	482	482	1	0	1	0	0	;
789	304	0.002889	0.0064	0.0022	0	0	0	1	0	1	0	0	;
2762	305	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0	;
746	306	0.13293	0.358201	0.0161	0	0	0	1	0	1	0	0	;
1329	307	0.000205	0.002108	0.2577	546	546	546	1	0	1	0	0	;
449	308	0.002899	0.029385	0.7595	1579	1579	1579	1	0	1	0	0	;
1010	308	0.002045	0.020735	0.5343	1987	1987	1987	1	0	1	0	0	;
1130	310	0.028148	0.076543	0	0	0	0	1	0	1	0	0	;
1483	310	0.019753	0.048889	0	0	0	0	1	0	1	0	0	;
1727	311	0.002922	0.005348	0.0048	0	0	0	1	0	1	0	0	;
1078	312	0.081104	0.188234	0.0033	0	0	0	1	0	1	0	0	;
1516	312	0.050139	0.113631	0.0013	0	0	0	1	0	1	0	0	;
1916	313	0.000378	0.001008	0.0001	0	0	0	1	0	1	0	0	;
1093	2524	0.011298	0.020682	0.0088	0	0	0	1	0	1	0	0	;
1093	314	0.008062	0.017133	0.0156	0	0	0	1	0	1	0	0	;
1093	2523	0.007811	0.016125	0.0148	0	0	0	1	0	1	0	0	;
1006	315	0.00924	0.060219	0.1124	413	413	413	1	0	1	0	0	;
1095	315	0.009007	0.066726	0.1192	736	736	736	1	0	1	0	0	;
1158	315	0.004543	0.030479	0.0547	420	420	420	1	0	1	0	0	;
1158	315	0.004326	0.029037	0.0527	389	389	389	1	0	1	0	0	;
1476	316	0.001357	0.017597	0.3494	1932	1932	1932	1	0	1	0	0	;
1476	316	0.001343	0.01741	0.3437	1932	1932	1932	1	0	1	0	0	;
1332	317	0.003615	0.024178	0.0445	566	566	566	1	0	1	0	0	;
945	318	0.001136	0.012154	0.2657	1708	1708	1708	1	0	1	0	0	;
1015	318	0.001309	0.013996	0.3061	1917	1917	1917	1	0	1	0	0	;
1175	2525	0.000257	0.001521	0.162	335	335	335	1	0	1	0	0	;
1212	2525	0.000259	0.000506	0.042	272	272	272	1	0	1	0	0	;
1508	320	0.000928	0.006202	0.0111	440	440	440	1	0	1	0	0	;
1508	2526	0.000928	0.006202	0.0111	507	507	507	1	0	1	0	0	;
1923	321	0.000252	0.00252	0	0	0	0	1	0	1	0	0	;
1921	2527	0.000252	0.00252	0	0	0	0	1	0	1	0	0	;
433	322	0.01033	0.028219	0.0013	0	0	0	1	0	1	0	0	;
613	323	0.114135	0.237087	0.0026	0	0	0	1	0	1	0	0	;
830	323	0.04258	0.178634	0.0021	0	0	0	1	0	1	0	0	;
1651	323	0.000756	0.002268	0	0	0	0	1	0	1	0	0	;
909	324	0.009245	0.016923	0.0002	0	0	0	1	0	1	0	0	;
909	2528	0.006047	0.011086	0.0059	0	0	0	1	0	1	0	0	;
1700	325	0.031494	0.085412	0.001	0	0	0	1	0	1	0	0	;
1932	325	0.025951	0.066516	0.0007	0	0	0	1	0	1	0	0	;
1700	325	0.006803	0.014361	0.013	0	0	0	1	0	1	0	0	;
830	2529	0.014613	0.03099	0.0281	0	0	0	1	0	1	0	0	;
830	326	0.014613	0.03099	0.0283	0	0	0	1	0	1	0	0	;
1924	327	2.00E-05	0.000198	0.001	471	471	471	1	0	1	0	0	;
1922	2530	2.00E-05	0.000198	0.001	540	540	540	1	0	1	0	0	;
758	2531	0.001067	0.00723	0.0132	335	335	335	1	0	1	0	0	;
1087	328	0.003358	0.022341	0.0415	540	540	540	1	0	1	0	0	;
2719	2531	0.00318	0.020938	0.0395	380	380	380	1	0	1	0	0	;
1702	2531	0.000928	0.008968	0.0314	935	935	935	1	0	1	0	0	;
2135	328	0.004899	0.022815	0.0405	300	300	300	1	0	1	0	0	;
1702	328	0.000889	0.008415	0.0314	935	935	935	1	0	1	0	0	;
808	2532	0.000237	0.001422	0.1686	0	0	0	1	0	1	0	0	;
1097	329	0.000277	0.001086	0.1417	0	0	0	1	0	1	0	0	;
1517	329	0.000296	0.000672	0.0678	0	0	0	1	0	1	0	0	;
491	331	0.002267	0.007156	0.0022	0	0	0	1	0	1	0	0	;
755	332	0.016377	0.102041	0.0013	0	0	0	1	0	1	0	0	;
1382	332	0.158766	0.29062	0.003	0	0	0	1	0	1	0	0	;
1925	332	0.008062	0.050139	0.0006	0	0	0	1	0	1	0	0	;
1821	333	0.000286	0.004868	0.1762	2487	2487	2487	1	0	1	0	0	;
1821	334	0.000287	0.004892	0.1776	2487	2487	2487	1	0	1	0	0	;
2809	335	0.000283	0.004814	0.1762	2487	2487	2487	1	0	1	0	0	;
2809	336	0.000285	0.004843	0.1733	2487	2487	2487	1	0	1	0	0	;
1288	337	0.000514	0.001383	0.0952	0	0	0	1	0	1	0	0	;
1497	337	0.000247	0.001084	0.1478	403	403	403	1	0	1	0	0	;
2119	338	0.013857	0.025447	0.0002	0	0	0	1	0	1	0	0	;
1322	339	0.015369	0.040816	0.0005	0	0	0	1	0	1	0	0	;
2120	339	0.041068	0.104812	0.0012	0	0	0	1	0	1	0	0	;
908	340	0.058957	0.16125	0.0018	0	0	0	1	0	1	0	0	;
1632	340	0.024439	0.102293	0.0012	0	0	0	1	0	1	0	0	;
658	341	0.006047	0.016629	0.014	0	0	0	1	0	1	0	0	;
854	2534	0.013096	0.066153	0.12	336	336	336	1	0	1	0	0	;
890	343	0.002074	0.009956	0.0172	336	336	336	1	0	1	0	0	;
890	343	0.001533	0.009225	0.0172	422	422	422	1	0	1	0	0	;
890	2534	0.00156	0.009343	0.0172	422	422	422	1	0	1	0	0	;
1007	344	0.001447	0.020166	0.6721	2487	2487	2487	1	0	1	0	0	;
1801	344	0.001669	0.022168	0.7624	2487	2487	2487	1	0	1	0	0	;
2032	346	0.02066	0.088183	0.0051	0	0	0	1	0	1	0	0	;
1154	347	0.002874	0.022174	0.4476	1397	1397	1397	1	0	1	0	0	;
1223	347	0.000139	0.001115	0.0231	1486	1486	1486	1	0	1	0	0	;
2130	349	0.042328	0.160998	0.0017	0	0	0	1	0	1	0	0	;
1258	351	0.00322	0.021136	0.0395	460	460	460	1	0	1	0	0	;
1282	351	0.000553	0.003694	0.0071	540	540	540	1	0	1	0	0	;
1991	2536	0.000494	0.005689	0.0142	720	720	720	1	0	1	0	0	;
2006	351	0.000652	0.004504	0.0081	437	437	437	1	0	1	0	0	;
2007	351	0.000652	0.004504	0.0081	524	524	524	1	0	1	0	0	;
1990	2536	0.000514	0.005689	0.0142	720	720	720	1	0	1	0	0	;
1971	2537	0.000869	0.008435	0.0339	935	935	935	1	0	1	0	0	;
1972	2535	0.000889	0.008553	0.039	935	935	935	1	0	1	0	0	;
1053	2538	0.000686	0.007091	0.1747	1579	1579	1579	1	0	1	0	0	;
2785	2538	0.000609	0.006378	0.1473	1579	1579	1579	1	0	1	0	0	;
1053	352	0.000686	0.007119	0.1747	1579	1579	1579	1	0	1	0	0	;
1703	352	0.000609	0.006406	0.1487	1579	1579	1579	1	0	1	0	0	;
1812	353	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	;
1812	353	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	;
1207	355	0.037793	0.097002	0.0011	0	0	0	1	0	1	0	0	;
2014	355	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	;
390	356	0.00083	0.005649	0.0111	558	558	558	1	0	1	0	0	;
448	356	0.002193	0.014894	0.0284	558	558	558	1	0	1	0	0	;
965	357	0.002145	0.011151	0.0203	333	333	333	1	0	1	0	0	;
1927	357	0.00638	0.031486	0.0537	333	333	333	1	0	1	0	0	;
848	358	0.022096	0.08841	0.0011	0	0	0	1	0	1	0	0	;
855	358	0.025724	0.105316	0.0184	0	0	0	1	0	1	0	0	;
1061	358	0.029957	0.121013	0.0046	0	0	0	1	0	1	0	0	;
1621	358	0.009322	0.028471	0	0	0	0	1	0	1	0	0	;
1711	358	0.046107	0.130763	0.001	0	0	0	1	0	1	0	0	;
1806	358	0.006047	0.041068	0.001	0	0	0	1	0	1	0	0	;
1621	358	0.004334	0.026732	0.001	0	0	0	1	0	1	0	0	;
459	2834	0.002877	0.028829	0.7494	1611	1611	1611	1	0	1	0	0	;
466	2834	0.002188	0.024233	0.5227	1567	1567	1567	1	0	1	0	0	;
799	359	0.000997	0.014175	0.465	2487	2487	2487	1	0	1	0	0	;
1063	359	0.000376	0.002891	0.0606	1308	1308	1308	1	0	1	0	0	;
1302	2834	0.000976	0.009886	0.2541	1711	1711	1711	1	0	1	0	0	;
1645	2834	0.000389	0.003951	0.1011	1579	1579	1579	1	0	1	0	0	;
466	359	0.001562	0.01912	0.4274	1567	1567	1567	1	0	1	0	0	;
799	2834	0.000998	0.014177	0.465	2487	2487	2487	1	0	1	0	0	;
1063	2834	0.000199	0.002553	0.0838	1579	1579	1579	1	0	1	0	0	;
1302	359	0.000976	0.009891	0.2541	1711	1711	1711	1	0	1	0	0	;
2774	359	0.000388	0.003954	0.1011	1579	1579	1579	1	0	1	0	0	;
2774	2834	0.000395	0.004003	0.104	1579	1579	1579	1	0	1	0	0	;
1645	359	0.000395	0.004003	0.104	1711	1711	1711	1	0	1	0	0	;
552	360	0.003101	0.020859	0.0375	406	406	406	1	0	1	0	0	;
552	360	0.004978	0.022005	0.0359	406	406	406	1	0	1	0	0	;
552	360	0.003121	0.0208	0.0506	492	492	492	1	0	1	0	0	;
1802	2539	0.000499	0.005048	0.13	1380	1380	1380	1	0	1	0	0	;
1802	361	0.000499	0.005042	0.13	1380	1380	1380	1	0	1	0	0	;
655	363	0.002193	0.010884	0.0197	321	321	321	1	0	1	0	0	;
1521	363	0.004049	0.018272	0.0324	302	302	302	1	0	1	0	0	;
469	364	0.011032	0.050442	0.0871	325	325	325	1	0	1	0	0	;
776	364	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	;
776	364	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	;
1928	366	0.018645	0.047871	0.0013	0	0	0	1	0	1	0	0	;
575	367	0.0016	0.017334	0.4043	1579	1579	1579	1	0	1	0	0	;
893	367	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	;
1347	367	0.000824	0.010499	0.3754	2487	2487	2487	1	0	1	0	0	;
2813	367	0.00133	0.014252	0.3263	1579	1579	1579	1	0	1	0	0	;
893	367	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	;
1347	367	0.000824	0.010505	0.3754	2487	2487	2487	1	0	1	0	0	;
1385	368	0.001936	0.012879	0.0243	535	535	535	1	0	1	0	0	;
1396	369	0.060721	0.170068	0.002	0	0	0	1	0	1	0	0	;
1395	370	0.011842	0.030486	0.0003	0	0	0	1	0	1	0	0	;
1626	371	0.000164	0.001106	0.002	471	471	471	1	0	1	0	0	;
418	372	0.000336	0.000849	0.1448	428	428	428	1	0	1	0	0	;
2555	372	0.000178	0.000691	0.1002	311	311	311	1	0	1	0	0	;
2810	372	0.000316	0.001304	0.1863	404	404	404	1	0	1	0	0	;
1835	372	9.90E-05	0.000612	0.082	387	387	387	1	0	1	0	0	;
509	373	0.065256	0.144369	0.0017	0	0	0	1	0	1	0	0	;
769	373	0.024943	0.10456	0.001	0	0	0	1	0	1	0	0	;
388	375	0.019652	0.081885	0.0052	0	0	0	1	0	1	0	0	;
407	375	0.010078	0.039305	0	0	0	0	1	0	1	0	0	;
2560	375	0.019652	0.082389	0.0081	0	0	0	1	0	1	0	0	;
1941	375	0.00252	0.01033	0	0	0	0	1	0	1	0	0	;
1759	376	0.001146	0.007111	0.2238	298	298	298	1	0	1	0	0	;
2629	377	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	;
1302	377	0.000547	0.010021	0.2801	2487	2487	2487	1	0	1	0	0	;
1645	377	0.001184	0.012029	0.309	1711	1711	1711	1	0	1	0	0	;
600	377	0.000369	0.006726	0.1892	2487	2487	2487	1	0	1	0	0	;
770	377	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	;
2774	377	0.001177	0.012029	0.309	1711	1711	1711	1	0	1	0	0	;
1711	378	0.00861	0.015761	0.0002	0	0	0	1	0	1	0	0	;
1958	379	7.90E-05	0.000316	0.001	328	328	328	1	0	1	0	0	;
1432	380	0.001956	0.008844	0.0027	0	0	0	1	0	1	0	0	;
1638	380	0.000133	0.000311	0	0	0	0	1	0	1	0	0	;
2078	2541	0.000198	0.000672	0.1509	257	257	257	1	0	1	0	0	;
2077	381	0.000198	0.000691	0.1529	257	257	257	1	0	1	0	0	;
2609	382	0.009264	0.031822	0.0567	289	289	289	1	0	1	0	0	;
510	2542	2.00E-05	0.000198	0.0051	0	0	0	1	0	1	0	0	;
510	383	4.00E-05	0.000198	0.0061	0	0	0	1	0	1	0	0	;
1503	384	0.00322	0.021689	0.0688	452	452	452	1	0	1	0	0	;
521	386	0.003516	0.016415	0.0273	364	364	364	1	0	1	0	0	;
1161	386	0.004168	0.028346	0.0537	356	356	356	1	0	1	0	0	;
1217	386	0.001936	0.00883	0.0445	0	0	0	1	0	1	0	0	;
1427	386	0.008099	0.036603	0.0901	369	369	369	1	0	1	0	0	;
2820	386	0.000948	0.005886	0.0289	0	0	0	1	0	1	0	0	;
521	386	0.002331	0.015724	0.0451	428	428	428	1	0	1	0	0	;
1864	386	0.000948	0.005748	0.0304	0	0	0	1	0	1	0	0	;
521	386	0.002311	0.015763	0.0435	440	440	440	1	0	1	0	0	;
1374	386	0.000336	0.002331	0.004	356	356	356	1	0	1	0	0	;
1114	386	0.000211	0.001199	0.0405	307	307	307	1	0	1	0	0	;
2686	386	0.000209	0.001189	0.0405	307	307	307	1	0	1	0	0	;
389	387	2.10E-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	;
404	387	0.00126	0.014141	0.2845	1191	1191	1191	1	0	1	0	0	;
1375	2544	7.90E-05	0.000859	0.0173	1204	1204	1204	1	0	1	0	0	;
1670	2543	0.001904	0.021302	0.4679	1566	1566	1566	1	0	1	0	0	;
1840	2544	0.001517	0.01687	0.3494	1659	1659	1659	1	0	1	0	0	;
1929	2543	2.10E-05	0.000187	0.0029	1828	1828	1828	1	0	1	0	0	;
389	2543	2.10E-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	;
404	387	0.00126	0.01412	0.2859	1191	1191	1191	1	0	1	0	0	;
1084	2544	0.000983	0.010949	0.2397	1711	1711	1711	1	0	1	0	0	;
1154	2544	0.001711	0.017348	0.4476	1828	1828	1828	1	0	1	0	0	;
1670	2544	0.001281	0.018476	0.491	1842	1842	1842	1	0	1	0	0	;
1670	2544	0.001274	0.018324	0.4837	1842	1842	1842	1	0	1	0	0	;
448	390	0.002943	0.02001	0.0375	524	524	524	1	0	1	0	0	;
1042	390	0.005926	0.04079	0.077	558	558	558	1	0	1	0	0	;
1366	390	0.004571	0.030552	0.0557	558	558	558	1	0	1	0	0	;
1811	390	0.002121	0.009661	0.0162	355	355	355	1	0	1	0	0	;
1959	390	0.002969	0.013217	0.0233	400	400	400	1	0	1	0	0	;
1997	390	0.005551	0.025146	0.0445	391	391	391	1	0	1	0	0	;
728	391	0.000409	0.005409	0.1877	2487	2487	2487	1	0	1	0	0	;
898	391	0.001371	0.013871	0.361	1828	1828	1828	1	0	1	0	0	;
1872	391	0.002154	0.021884	0.566	1917	1917	1917	1	0	1	0	0	;
728	391	0.000416	0.005443	0.1877	2487	2487	2487	1	0	1	0	0	;
898	391	0.001364	0.01383	0.3596	1828	1828	1828	1	0	1	0	0	;
1872	391	0.002154	0.021877	0.566	1917	1917	1917	1	0	1	0	0	;
444	392	0.000968	0.002943	0.3453	0	0	0	1	0	1	0	0	;
2561	392	0.000217	0.000849	0.0931	331	331	331	1	0	1	0	0	;
1159	392	0.001205	0.002746	0.4668	0	0	0	1	0	1	0	0	;
1445	392	0.000454	0.002331	0.0516	272	272	272	1	0	1	0	0	;
2812	392	0.001284	0.0096	0.038	335	335	335	1	0	1	0	0	;
1866	2545	0.001225	0.006104	0.0203	323	323	323	1	0	1	0	0	;
478	2545	0.000257	0.000849	0.1893	268	268	268	1	0	1	0	0	;
2748	2545	0.000553	0.002548	0.0486	272	272	272	1	0	1	0	0	;
2812	392	0.001284	0.00956	0.038	335	335	335	1	0	1	0	0	;
2812	392	0.000909	0.00879	0.039	833	833	833	1	0	1	0	0	;
2017	392	0.000533	0.005096	0.0248	935	935	935	1	0	1	0	0	;
799	393	0.000277	0.002618	0.0693	921	921	921	1	0	1	0	0	;
879	394	0.058453	0.13026	0.001	0	0	0	1	0	1	0	0	;
1628	394	0.069035	0.16906	0.0026	0	0	0	1	0	1	0	0	;
574	397	0.007802	0.052444	0.1018	401	401	401	1	0	1	0	0	;
1019	397	0.003101	0.020563	0.0385	558	558	558	1	0	1	0	0	;
1366	397	0.003761	0.025235	0.0456	558	558	558	1	0	1	0	0	;
1870	397	0.008889	0.032197	0.0537	357	357	357	1	0	1	0	0	;
574	397	0.01442	0.071763	0.1291	372	372	372	1	0	1	0	0	;
945	398	0.000381	0.007008	0.2079	2487	2487	2487	1	0	1	0	0	;
945	399	0.000374	0.006434	0.2209	2487	2487	2487	1	0	1	0	0	;
1030	400	0.001679	0.017284	0.0582	507	507	507	1	0	1	0	0	;
1030	400	0.001501	0.018568	0.0562	388	388	388	1	0	1	0	0	;
2093	401	0.058201	0.120534	0.0013	0	0	0	1	0	1	0	0	;
939	403	0.00079	0.005345	0.0354	440	440	440	1	0	1	0	0	;
977	403	0.00255	0.017084	0.0309	471	471	471	1	0	1	0	0	;
939	403	0.000745	0.005047	0.0349	440	440	440	1	0	1	0	0	;
720	404	0.000741	0.009716	0.335	2487	2487	2487	1	0	1	0	0	;
1843	404	0.000422	0.004709	0.0953	1774	1774	1774	1	0	1	0	0	;
720	404	0.000741	0.009709	0.335	2487	2487	2487	1	0	1	0	0	;
1843	404	0.000422	0.004758	0.0953	1774	1774	1774	1	0	1	0	0	;
1843	404	0.000644	0.005035	0.1112	1397	1397	1397	1	0	1	0	0	;
1105	405	0.004514	0.029863	0.1096	439	439	439	1	0	1	0	0	;
1767	406	1.40E-05	0.000208	0.0058	2487	2487	2487	1	0	1	0	0	;
1767	2547	2.10E-05	0.000242	0.0087	2487	2487	2487	1	0	1	0	0	;
730	2548	0.035853	0.12517	0.0031	0	0	0	1	0	1	0	0	;
2647	2548	0.076594	0.195011	0.003	0	0	0	1	0	1	0	0	;
670	408	0.002402	0.015149	0.0582	472	472	472	1	0	1	0	0	;
847	408	0.000889	0.005333	0.0101	473	473	473	1	0	1	0	0	;
2607	409	0.002268	0.004787	0	0	0	0	1	0	1	0	0	;
2076	409	0.002016	0.004031	0	0	0	0	1	0	1	0	0	;
2608	409	0.000252	0.000756	0	0	0	0	1	0	1	0	0	;
794	410	0.000751	0.004978	0.0091	575	575	575	1	0	1	0	0	;
989	410	0.001738	0.011694	0.0213	558	558	558	1	0	1	0	0	;
794	410	0.000652	0.004346	0.0081	575	575	575	1	0	1	0	0	;
562	411	0.000593	0.002667	0.0051	374	374	374	1	0	1	0	0	;
562	2549	0.000591	0.00268	0.0046	432	432	432	1	0	1	0	0	;
1567	412	0.001764	0.004787	0.0001	0	0	0	1	0	1	0	0	;
2717	414	0.000972	0.012113	0.1636	1786	1786	1786	1	0	1	0	0	;
993	415	0.007811	0.014361	0.0107	0	0	0	1	0	1	0	0	;
582	416	0.003477	0.023249	0.0425	416	416	416	1	0	1	0	0	;
787	416	0.006341	0.042232	0.078	415	415	415	1	0	1	0	0	;
1280	417	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0	;
1930	417	0.001764	0.010582	0.0002	0	0	0	1	0	1	0	0	;
1931	419	4.50E-05	8.90E-05	0.0007	0	0	0	1	0	1	0	0	;
490	420	0.023683	0.0645	0.001	0	0	0	1	0	1	0	0	;
858	421	0.014109	0.060217	0	0	0	0	1	0	1	0	0	;
462	423	0.002601	0.017284	0.0324	471	471	471	1	0	1	0	0	;
1883	423	0.008257	0.036427	0.0582	379	379	379	1	0	1	0	0	;
835	424	0.001857	0.014461	0.0481	376	376	376	1	0	1	0	0	;
1818	2551	0.003202	0.030829	0.1164	376	376	376	1	0	1	0	0	;
897	425	0.006005	0.02878	0.0496	370	370	370	1	0	1	0	0	;
1087	425	0.003595	0.0176	0.0294	354	354	354	1	0	1	0	0	;
1859	426	0.002133	0.014756	0.0294	0	0	0	1	0	1	0	0	;
1932	427	0.016377	0.044596	0.0005	0	0	0	1	0	1	0	0	;
1329	428	0.00642	0.043852	0.083	391	391	391	1	0	1	0	0	;
1539	428	0.003002	0.020227	0.0385	391	391	391	1	0	1	0	0	;
1352	429	8.90E-05	0.000751	0.079	426	426	426	1	0	1	0	0	;
2559	431	0.003477	0.018074	0.0304	311	311	311	1	0	1	0	0	;
1072	431	0.003141	0.015526	0.0268	253	253	253	1	0	1	0	0	;
1211	431	0.000237	0.001541	0.0091	420	420	420	1	0	1	0	0	;
792	432	0.001086	0.00642	0.0121	455	455	455	1	0	1	0	0	;
978	432	0.004464	0.021452	0.0385	255	255	255	1	0	1	0	0	;
1219	433	0.023683	0.043588	0.0004	0	0	0	1	0	1	0	0	;
1751	433	0.004283	0.021164	0.0156	0	0	0	1	0	1	0	0	;
2109	433	0.071554	0.184177	0.002	0	0	0	1	0	1	0	0	;
891	434	0.000158	0.000474	0.0506	278	278	278	1	0	1	0	0	;
1097	434	0.000198	0.00077	0.0972	311	311	311	1	0	1	0	0	;
1934	2552	1.60E-05	9.90E-05	0.001	471	471	471	1	0	1	0	0	;
1933	435	1.60E-05	9.90E-05	0.001	540	540	540	1	0	1	0	0	;
590	436	0.004899	0.033007	0.0699	440	440	440	1	0	1	0	0	;
1420	436	0.005531	0.037215	0.0678	575	575	575	1	0	1	0	0	;
1719	436	0.004365	0.029491	0.0537	575	575	575	1	0	1	0	0	;
1420	436	0.005452	0.036365	0.0668	575	575	575	1	0	1	0	0	;
1888	437	0.04	0.088889	0	0	0	0	1	0	1	0	0	;
562	438	0.003002	0.014163	0.0253	432	432	432	1	0	1	0	0	;
727	438	0.001778	0.009837	0.0248	432	432	432	1	0	1	0	0	;
574	439	0.005491	0.037076	0.0658	535	535	535	1	0	1	0	0	;
1554	439	0.000454	0.0032	0.0051	471	471	471	1	0	1	0	0	;
1935	439	0.00083	0.005669	0.0111	558	558	558	1	0	1	0	0	;
574	439	0.005412	0.036543	0.0658	558	558	558	1	0	1	0	0	;
574	439	0.005432	0.036543	0.0658	558	558	558	1	0	1	0	0	;
1220	442	0.109785	0.20096	0	0	0	0	1	0	1	0	0	;
1303	443	0.00877	0.026489	0.0435	0	0	0	1	0	1	0	0	;
1489	443	0.000968	0.003516	0.0061	0	0	0	1	0	1	0	0	;
2084	443	0.008099	0.028247	0.0466	0	0	0	1	0	1	0	0	;
1276	443	0.001521	0.00721	0.0121	270	270	270	1	0	1	0	0	;
643	2555	0.000138	0.000573	0.0699	259	259	259	1	0	1	0	0	;
1157	445	0.000198	0.000731	0.647	420	420	420	1	0	1	0	0	;
1231	445	0.000652	0.002351	0.5123	288	288	288	1	0	1	0	0	;
1991	445	0.000593	0.005649	0.0223	656	656	656	1	0	1	0	0	;
1231	445	0.000652	0.00237	0.5133	288	288	288	1	0	1	0	0	;
1990	445	0.000612	0.005669	0.0278	935	935	935	1	0	1	0	0	;
1157	445	0.000237	0.002114	0.1954	426	426	426	1	0	1	0	0	;
1971	445	0.000217	0.002054	0.0197	935	935	935	1	0	1	0	0	;
1972	445	0.000217	0.002035	0.0147	935	935	935	1	0	1	0	0	;
1269	446	0.00287	0.017709	0.0334	455	455	455	1	0	1	0	0	;
1944	2556	0.002015	0.012879	0.0243	296	296	296	1	0	1	0	0	;
2609	446	0.00482	0.03119	0.0577	296	296	296	1	0	1	0	0	;
732	447	0.000529	0.008085	0.2498	2487	2487	2487	1	0	1	0	0	;
1144	447	0.001142	0.014569	0.3855	1746	1746	1746	1	0	1	0	0	;
781	448	0.002884	0.019358	0.0714	471	471	471	1	0	1	0	0	;
1279	448	0.004978	0.024514	0.0435	383	383	383	1	0	1	0	0	;
1329	448	0.015328	0.102262	0.1903	558	558	558	1	0	1	0	0	;
1600	448	0.005531	0.02797	0.0567	357	357	357	1	0	1	0	0	;
2055	448	0.001067	0.007289	0.0486	487	487	487	1	0	1	0	0	;
2553	448	5.90E-05	0.000889	0.003	935	935	935	1	0	1	0	0	;
1279	448	0.002805	0.019002	0.0365	558	558	558	1	0	1	0	0	;
1997	448	0.001027	0.006775	0.0121	558	558	558	1	0	1	0	0	;
440	448	7.90E-05	0.00083	0.002	935	935	935	1	0	1	0	0	;
2554	448	5.90E-05	0.000652	0.001	935	935	935	1	0	1	0	0	;
575	449	0.003102	0.031524	0.8202	1579	1579	1579	1	0	1	0	0	;
2667	449	0.001168	0.011767	0.3018	1579	1579	1579	1	0	1	0	0	;
575	449	0.00313	0.031724	0.8202	1579	1579	1579	1	0	1	0	0	;
949	449	0.001163	0.011728	0.3018	1579	1579	1579	1	0	1	0	0	;
2670	449	0.004905	0.049964	1.301	1579	1579	1579	1	0	1	0	0	;
441	449	2.10E-05	0.000249	0.0058	921	921	921	1	0	1	0	0	;
451	450	0.001027	0.004721	0.0081	354	354	354	1	0	1	0	0	;
2682	450	0.001027	0.004899	0.0091	408	408	408	1	0	1	0	0	;
1073	451	0.002548	0.012346	0.0203	405	405	405	1	0	1	0	0	;
469	452	0.004721	0.031348	0.0587	434	434	434	1	0	1	0	0	;
1818	452	0.003556	0.023585	0.0435	416	416	416	1	0	1	0	0	;
830	453	0.03225	0.148904	0.0018	0	0	0	1	0	1	0	0	;
1409	453	0.008314	0.034014	0.0245	0	0	0	1	0	1	0	0	;
1523	453	0.084404	0.252457	0.0098	0	0	0	1	0	1	0	0	;
830	453	0.032754	0.15092	0.0014	0	0	0	1	0	1	0	0	;
2095	453	0.014361	0.038801	0.0004	0	0	0	1	0	1	0	0	;
623	454	0.00156	0.01039	0.0192	482	482	482	1	0	1	0	0	;
714	454	0.001084	0.005086	0.0111	361	361	361	1	0	1	0	0	;
1163	454	0.002153	0.012978	0.0243	454	454	454	1	0	1	0	0	;
714	454	0.0011	0.004978	0.0142	353	353	353	1	0	1	0	0	;
1163	454	0.002173	0.013017	0.0243	454	454	454	1	0	1	0	0	;
1937	455	0.000158	0.000691	0.001	274	274	274	1	0	1	0	0	;
1109	456	0.002544	0.02015	0.0348	561	561	561	1	0	1	0	0	;
1640	456	0.003727	0.028836	0.0527	562	562	562	1	0	1	0	0	;
1349	457	0.012522	0.044041	0.0263	0	0	0	1	0	1	0	0	;
1605	457	0.044848	0.110103	0.0013	0	0	0	1	0	1	0	0	;
964	458	0.032704	0.079542	0.0022	0	0	0	1	0	1	0	0	;
1049	458	0.011338	0.026455	0.0009	0	0	0	1	0	1	0	0	;
2566	459	3.50E-05	0.000512	0.0144	1382	1382	1382	1	0	1	0	0	;
1302	459	0.001887	0.019088	0.4938	1611	1611	1611	1	0	1	0	0	;
1690	459	0.001579	0.01509	0.4087	1611	1611	1611	1	0	1	0	0	;
1739	459	0.000949	0.009342	0.2426	1611	1611	1611	1	0	1	0	0	;
2565	459	3.50E-05	0.000506	0.0144	1382	1382	1382	1	0	1	0	0	;
1302	459	0.001874	0.018954	0.491	1611	1611	1611	1	0	1	0	0	;
1739	459	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	;
487	459	3.50E-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	;
1739	459	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	;
2564	459	3.50E-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	;
509	460	0.081436	0.149069	0.001	0	0	0	1	0	1	0	0	;
1404	460	0.069287	0.175611	0.002	0	0	0	1	0	1	0	0	;
1938	461	0.000869	0.006025	0.0101	502	502	502	1	0	1	0	0	;
520	463	0.006047	0.018896	0.0067	0	0	0	1	0	1	0	0	;
1578	464	0.006803	0.028975	0	0	0	0	1	0	1	0	0	;
1928	2557	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
2104	2557	0.008314	0.018141	0	0	0	0	1	0	1	0	0	;
2060	464	0.004686	0.019829	0.0002	0	0	0	1	0	1	0	0	;
1301	464	0.007307	0.028975	0.0018	0	0	0	1	0	1	0	0	;
634	2559	0.001027	0.006677	0.0121	488	488	488	1	0	1	0	0	;
774	465	0.009521	0.064237	0.1215	375	375	375	1	0	1	0	0	;
1072	2559	0.002133	0.023348	0.0648	502	502	502	1	0	1	0	0	;
1211	2558	0.002232	0.007802	0.0142	287	287	287	1	0	1	0	0	;
1449	465	0.000593	0.002588	0.0162	261	261	261	1	0	1	0	0	;
1499	465	2.00E-05	0.015803	0	287	287	287	1	0	1	0	0	;
1524	2559	0.001778	0.016356	0.0405	502	502	502	1	0	1	0	0	;
1668	2559	0.011694	0.078657	0.1519	375	375	375	1	0	1	0	0	;
2084	2559	0.000237	0.00156	0.0142	0	0	0	1	0	1	0	0	;
634	465	0.001027	0.006657	0.0121	464	464	464	1	0	1	0	0	;
1276	465	0.00476	0.022499	0.0375	333	333	333	1	0	1	0	0	;
1499	2558	2.00E-05	0.000198	0	0	0	0	1	0	1	0	0	;
1783	466	0.000462	0.006438	0.1689	1842	1842	1842	1	0	1	0	0	;
1783	466	0.000462	0.006434	0.1689	1842	1842	1842	1	0	1	0	0	;
682	467	0.003234	0.01923	0.0365	410	410	410	1	0	1	0	0	;
2609	467	0.019951	0.071546	0.1144	0	0	0	1	0	1	0	0	;
1203	467	0.016	0.053472	0.0861	0	0	0	1	0	1	0	0	;
616	468	0.017637	0.056185	0.001	0	0	0	1	0	1	0	0	;
2598	468	0.002851	0.005218	0.0036	0	0	0	1	0	1	0	0	;
2578	468	0.018141	0.057193	0.001	0	0	0	1	0	1	0	0	;
692	468	0.00126	0.004535	0.0046	0	0	0	1	0	1	0	0	;
1287	469	0.005472	0.037728	0.0709	411	411	411	1	0	1	0	0	;
1688	469	0.000968	0.00638	0.0111	399	399	399	1	0	1	0	0	;
2013	469	0.005669	0.025639	0.0456	333	333	333	1	0	1	0	0	;
834	470	0.082196	0.171444	0.0486	0	0	0	1	0	1	0	0	;
1941	471	0.017133	0.071806	0.0071	0	0	0	1	0	1	0	0	;
779	472	0.002825	0.018765	0.0349	575	575	575	1	0	1	0	0	;
919	472	0.000474	0.003101	0.0061	575	575	575	1	0	1	0	0	;
1874	472	0.00173	0.01154	0.0213	566	566	566	1	0	1	0	0	;
1874	472	0.001719	0.011496	0.0289	368	368	368	1	0	1	0	0	;
1942	473	0.000436	0.000797	0	0	0	0	1	0	1	0	0	;
689	475	0.013472	0.067378	0.1215	413	413	413	1	0	1	0	0	;
1417	475	0.004563	0.02448	0.0425	413	413	413	1	0	1	0	0	;
1895	475	0.010627	0.045511	0.0749	302	302	302	1	0	1	0	0	;
2016	475	0.009798	0.045748	0.0815	337	337	337	1	0	1	0	0	;
2065	475	0.011674	0.053096	0.0921	331	331	331	1	0	1	0	0	;
2695	476	0.000812	0.006278	0.1271	1397	1397	1397	1	0	1	0	0	;
1386	476	0.001797	0.019272	0.4216	1711	1711	1711	1	0	1	0	0	;
1819	476	0.003831	0.029281	0.592	1307	1307	1307	1	0	1	0	0	;
571	477	0.145125	0.32124	0.0037	0	0	0	1	0	1	0	0	;
964	477	0.07609	0.189468	0.0021	0	0	0	1	0	1	0	0	;
2620	2561	0.000198	0.0016	0.162	434	434	434	1	0	1	0	0	;
2749	2561	0.000454	0.001106	0.1002	268	268	268	1	0	1	0	0	;
1714	478	0.000316	0.000948	0.1094	268	268	268	1	0	1	0	0	;
732	2562	0.00077	0.011178	0.312	1974	1974	1974	1	0	1	0	0	;
799	2562	0.00088	0.012722	0.3292	2200	2200	2200	1	0	1	0	0	;
2774	2562	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	;
732	479	0.000771	0.011192	0.291	1842	1842	1842	1	0	1	0	0	;
799	479	0.00088	0.012715	0.3292	2200	2200	2200	1	0	1	0	0	;
1645	479	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	;
667	2563	2.00E-05	0.000198	0.003	0	0	0	1	0	1	0	0	;
1695	480	0.000178	0.000632	0.078	370	370	370	1	0	1	0	0	;
838	482	0.00077	0.005195	0.0091	545	545	545	1	0	1	0	0	;
1320	482	0.000553	0.003694	0.0157	435	435	435	1	0	1	0	0	;
1428	482	0.000514	0.001007	0.1499	0	0	0	1	0	1	0	0	;
1810	482	0.001679	0.008296	0.0152	432	432	432	1	0	1	0	0	;
1874	482	0.002548	0.016968	0.0314	566	566	566	1	0	1	0	0	;
838	482	0.000731	0.004938	0.0091	471	471	471	1	0	1	0	0	;
1320	482	0.000533	0.003635	0.0061	566	566	566	1	0	1	0	0	;
2746	482	0.000494	0.001007	0.1488	0	0	0	1	0	1	0	0	;
687	483	0.000514	0.001185	0.0719	0	0	0	1	0	1	0	0	;
2126	484	0.006551	0.016629	0.0005	0	0	0	1	0	1	0	0	;
746	485	0.000756	0.005795	0.0001	0	0	0	1	0	1	0	0	;
965	486	0.000632	0.004168	0.0081	440	440	440	1	0	1	0	0	;
839	488	0.001244	0.002276	0	0	0	0	1	0	1	0	0	;
1944	489	2.00E-05	0.000198	0.003	354	354	354	1	0	1	0	0	;
784	490	0.006299	0.017133	0	0	0	0	1	0	1	0	0	;
508	491	0.0004	0.001244	0.0004	0	0	0	1	0	1	0	0	;
615	491	0.019956	0.0604	0.0198	0	0	0	1	0	1	0	0	;
1423	491	0.017467	0.063733	0.0216	0	0	0	1	0	1	0	0	;
1215	492	0.005543	0.015621	0.0015	0	0	0	1	0	1	0	0	;
1349	492	0.016125	0.0516	0.0253	0	0	0	1	0	1	0	0	;
1790	492	0.028723	0.062484	0.0007	0	0	0	1	0	1	0	0	;
2042	492	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	;
1068	493	0.019652	0.082137	0.001	0	0	0	1	0	1	0	0	;
1437	493	0.112875	0.361048	0.0037	0	0	0	1	0	1	0	0	;
791	494	0.002519	0.007753	0	0	0	0	1	0	1	0	0	;
791	2567	0.001481	0.004938	0.0012	0	0	0	1	0	1	0	0	;
1250	495	0.066012	0.167549	0.0019	0	0	0	1	0	1	0	0	;
520	496	0.031494	0.131015	0.007	0	0	0	1	0	1	0	0	;
1620	496	0.01159	0.04132	0.0298	0	0	0	1	0	1	0	0	;
2039	496	0.028219	0.117158	0.0017	0	0	0	1	0	1	0	0	;
1995	497	0.001233	0.008227	0.0147	525	525	525	1	0	1	0	0	;
1483	498	0.002761	0.005054	0	0	0	0	1	0	1	0	0	;
771	499	0.003911	0.027062	0.0486	438	438	438	1	0	1	0	0	;
1105	499	0.000711	0.006894	0.0223	865	865	865	1	0	1	0	0	;
1117	499	0.007012	0.030617	0.0511	455	455	455	1	0	1	0	0	;
1742	499	0.007639	0.051542	0.2291	502	502	502	1	0	1	0	0	;
583	500	0.002597	0.034127	1.1812	2280	2280	2280	1	0	1	0	0	;
1251	500	0.002999	0.033656	0.6729	1559	1559	1559	1	0	1	0	0	;
1476	500	0.001302	0.013172	0.3408	1727	1727	1727	1	0	1	0	0	;
583	500	0.002597	0.034127	1.1783	2280	2280	2280	1	0	1	0	0	;
1106	500	0.000256	0.002701	0.0693	1579	1579	1579	1	0	1	0	0	;
1476	500	0.001309	0.013255	0.3437	1727	1727	1727	1	0	1	0	0	;
1812	501	0.002765	0.01843	0.0344	540	540	540	1	0	1	0	0	;
774	502	0.002114	0.012662	0.0233	374	374	374	1	0	1	0	0	;
1904	502	0.000595	0.004024	0.0081	503	503	503	1	0	1	0	0	;
776	504	0.001264	0.008415	0.0152	433	433	433	1	0	1	0	0	;
1542	506	0.000731	0.001383	0.1853	0	0	0	1	0	1	0	0	;
552	510	0.005867	0.03919	0.083	448	448	448	1	0	1	0	0	;
1965	510	0.003812	0.025482	0.0466	356	356	356	1	0	1	0	0	;
1367	511	0.00316	0.021017	0.0375	528	528	528	1	0	1	0	0	;
1385	511	0.004612	0.030706	0.0547	524	524	524	1	0	1	0	0	;
1394	512	0.000138	0.001363	0.2025	0	0	0	1	0	1	0	0	;
1394	2568	0.000158	0.001323	0.1822	0	0	0	1	0	1	0	0	;
2109	513	0.034014	0.086672	0.001	0	0	0	1	0	1	0	0	;
675	514	0.000559	0.001024	0.0729	0	0	0	1	0	1	0	0	;
519	515	0.021083	0.038593	0.0279	0	0	0	1	0	1	0	0	;
1185	515	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0	;
1949	515	0.001764	0.006047	0.0001	0	0	0	1	0	1	0	0	;
1951	515	0.031242	0.127488	0.0017	0	0	0	1	0	1	0	0	;
1950	515	0.031494	0.127992	0.0023	0	0	0	1	0	1	0	0	;
1497	516	0.000292	0.002538	0.2546	409	409	409	1	0	1	0	0	;
926	517	0.069035	0.233308	0.0028	0	0	0	1	0	1	0	0	;
1792	518	0.000632	0.004306	0.0081	566	566	566	1	0	1	0	0	;
1637	520	0.004787	0.01285	0.0232	0	0	0	1	0	1	0	0	;
1940	520	0.003275	0.014361	0.0069	0	0	0	1	0	1	0	0	;
1252	2569	0.001244	0.008415	0.0309	388	388	388	1	0	1	0	0	;
1503	2569	0.002114	0.014242	0.0486	440	440	440	1	0	1	0	0	;
995	522	0.136558	0.304107	0.0033	0	0	0	1	0	1	0	0	;
964	524	0.023935	0.060469	0.0007	0	0	0	1	0	1	0	0	;
1113	524	0.031494	0.079869	0.0009	0	0	0	1	0	1	0	0	;
797	525	0.036281	0.082389	0.001	0	0	0	1	0	1	0	0	;
1408	525	0.015117	0.036281	0.0004	0	0	0	1	0	1	0	0	;
1899	525	0.000756	0.001764	0	0	0	0	1	0	1	0	0	;
1952	525	0.028723	0.090451	0.001	0	0	0	1	0	1	0	0	;
2814	526	0.001719	0.008	0.0132	274	274	274	1	0	1	0	0	;
1953	527	0.000252	0.001008	0	0	0	0	1	0	1	0	0	;
2647	528	0.091459	0.249685	0.0028	0	0	0	1	0	1	0	0	;
730	530	0.019929	0.079592	0.0093	0	0	0	1	0	1	0	0	;
1344	530	0.051071	0.160116	0.0096	0	0	0	1	0	1	0	0	;
1407	530	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0	;
1407	530	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0	;
1883	533	0.000608	0.004067	0.0071	379	379	379	1	0	1	0	0	;
2069	533	0.002054	0.013689	0.0253	541	541	541	1	0	1	0	0	;
2035	534	0.00126	0.003779	0.0001	0	0	0	1	0	1	0	0	;
2120	535	0.000504	0.001008	0	0	0	0	1	0	1	0	0	;
1954	536	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0	;
679	537	0.009826	0.025951	0.0003	0	0	0	1	0	1	0	0	;
679	537	0.014865	0.039808	0.0005	0	0	0	1	0	1	0	0	;
2620	538	0.000356	0.000731	0.0415	0	0	0	1	0	1	0	0	;
541	539	2.00E-05	9.80E-05	0.0111	0	0	0	1	0	1	0	0	;
932	540	0.000968	0.005906	0.0602	461	461	461	1	0	1	0	0	;
1094	540	0.001331	0.009015	0.0906	461	461	461	1	0	1	0	0	;
885	541	0.00561	0.030894	0.0567	413	413	413	1	0	1	0	0	;
1856	541	0.003812	0.025383	0.0471	540	540	540	1	0	1	0	0	;
348	542	0.010582	0.046359	0.001	0	0	0	1	0	1	0	0	;
468	542	0.014109	0.044596	0.001	0	0	0	1	0	1	0	0	;
616	542	0.035273	0.099521	0.001	0	0	0	1	0	1	0	0	;
666	542	0.001915	0.011817	0.0209	0	0	0	1	0	1	0	0	;
925	542	0.005795	0.023432	0.004	0	0	0	1	0	1	0	0	;
1955	543	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0	;
635	544	0.081381	0.179894	0.0021	0	0	0	1	0	1	0	0	;
1818	545	0.005233	0.024413	0.0435	337	337	337	1	0	1	0	0	;
2013	545	0.002252	0.01037	0.0182	333	333	333	1	0	1	0	0	;
1818	545	0.00397	0.02639	0.0537	413	413	413	1	0	1	0	0	;
477	546	0.141597	0.439657	0.0056	0	0	0	1	0	1	0	0	;
495	546	0.005291	0.013605	0.0002	0	0	0	1	0	1	0	0	;
1113	2571	0.048123	0.121945	0.0013	0	0	0	1	0	1	0	0	;
1119	546	0.062484	0.139834	0.0016	0	0	0	1	0	1	0	0	;
1694	546	0.028219	0.071554	0.0014	0	0	0	1	0	1	0	0	;
1763	2571	0.055682	0.139078	0.0016	0	0	0	1	0	1	0	0	;
2072	546	0.018392	0.040312	0.0005	0	0	0	1	0	1	0	0	;
2116	2571	0.012346	0.037541	0.0004	0	0	0	1	0	1	0	0	;
965	547	0.005314	0.024119	0.0425	384	384	384	1	0	1	0	0	;
1738	547	0.003398	0.017541	0.0314	384	384	384	1	0	1	0	0	;
965	547	0.005412	0.024571	0.0461	384	384	384	1	0	1	0	0	;
1456	548	0.00126	0.003275	0	0	0	0	1	0	1	0	0	;
376	549	0.001256	0.008251	0.2389	375	375	375	1	0	1	0	0	;
1759	549	0.000158	0.000652	0.0729	413	413	413	1	0	1	0	0	;
1956	550	0.001047	0.006973	0.0132	354	354	354	1	0	1	0	0	;
795	552	0.005393	0.029649	0.0638	348	348	348	1	0	1	0	0	;
2635	552	0.005393	0.02963	0.0638	348	348	348	1	0	1	0	0	;
1965	552	0.001877	0.012543	0.0344	448	448	448	1	0	1	0	0	;
720	553	0.000589	0.007708	0.2628	2487	2487	2487	1	0	1	0	0	;
1802	553	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	;
1880	553	0.00241	0.024446	0.6325	1828	1828	1828	1	0	1	0	0	;
720	553	0.000589	0.007708	0.2628	2389	2389	2389	1	0	1	0	0	;
1802	553	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	;
1843	553	0.00153	0.015526	0.4014	1828	1828	1828	1	0	1	0	0	;
1171	554	0.004464	0.029669	0.0547	540	540	540	1	0	1	0	0	;
1812	554	0.005156	0.034489	0.0638	540	540	540	1	0	1	0	0	;
1742	555	0.008122	0.036857	0.0655	329	329	329	1	0	1	0	0	;
1804	555	0.011081	0.049936	0.0891	265	265	265	1	0	1	0	0	;
794	556	0.000336	0.002173	0.004	471	471	471	1	0	1	0	0	;
1941	557	0.02066	0.055682	0.001	0	0	0	1	0	1	0	0	;
700	558	0.000974	0.001783	0.0008	0	0	0	1	0	1	0	0	;
744	558	0.000403	0.001386	0.0001	0	0	0	1	0	1	0	0	;
976	558	0.027967	0.082137	0.002	0	0	0	1	0	1	0	0	;
1074	558	0.000504	0.00126	0	0	0	0	1	0	1	0	0	;
2679	558	0.000504	0.00126	0	0	0	0	1	0	1	0	0	;
2023	558	0.011338	0.044848	0.0014	0	0	0	1	0	1	0	0	;
659	559	0.00156	0.01041	0.0192	541	541	541	1	0	1	0	0	;
760	559	0.000178	0.001659	0.0061	818	818	818	1	0	1	0	0	;
1360	559	0.002035	0.012563	0.1094	378	378	378	1	0	1	0	0	;
1369	559	0.000257	0.001659	0.003	541	541	541	1	0	1	0	0	;
659	559	0.001432	0.009557	0.0223	541	541	541	1	0	1	0	0	;
1369	559	0.000158	0.001067	0.0046	541	541	541	1	0	1	0	0	;
1749	560	0.003457	0.008395	0	0	0	0	1	0	1	0	0	;
1749	560	0.000494	0.008395	0	0	0	0	1	0	1	0	0	;
789	561	0.008542	0.029422	0.0095	0	0	0	1	0	1	0	0	;
1014	562	0.003368	0.036373	0.0273	420	420	420	1	0	1	0	0	;
1793	563	0.000375	0.001383	0.1711	313	313	313	1	0	1	0	0	;
1871	564	0.000903	0.006023	0.0111	522	522	522	1	0	1	0	0	;
998	568	0.002359	0.016431	0.0203	319	319	319	1	0	1	0	0	;
2643	569	4.00E-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	;
1733	569	5.90E-05	0.001185	0.004	1363	1363	1363	1	0	1	0	0	;
2795	569	4.00E-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	;
1122	570	0.059965	0.163265	0.0018	0	0	0	1	0	1	0	0	;
1547	572	0.110545	0.202352	0.0021	0	0	0	1	0	1	0	0	;
1547	572	0.08642	0.191232	0.0021	0	0	0	1	0	1	0	0	;
2127	573	0.000968	0.00644	0.0121	545	545	545	1	0	1	0	0	;
1186	574	0.011773	0.053926	0.0962	427	427	427	1	0	1	0	0	;
871	575	0.000966	0.009803	0.2526	1579	1579	1579	1	0	1	0	0	;
1243	575	0.002015	0.020838	0.5401	1579	1579	1579	1	0	1	0	0	;
2648	575	0.000963	0.009792	0.2541	1579	1579	1579	1	0	1	0	0	;
1358	578	0.004207	0.029077	0.0547	448	448	448	1	0	1	0	0	;
1728	578	0.002805	0.019378	0.0365	515	515	515	1	0	1	0	0	;
1997	580	0.010311	0.068543	0.1276	541	541	541	1	0	1	0	0	;
2106	580	0.001017	0.006912	0.0633	449	449	449	1	0	1	0	0	;
900	581	0.000976	0.013206	0.4448	2487	2487	2487	1	0	1	0	0	;
2667	581	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	;
1076	581	0.001369	0.017997	0.6209	2487	2487	2487	1	0	1	0	0	;
1313	581	0.002352	0.025391	0.5704	1579	1579	1579	1	0	1	0	0	;
1347	581	0.002021	0.026575	0.9197	2389	2389	2389	1	0	1	0	0	;
900	581	0.000976	0.013213	0.4448	2487	2487	2487	1	0	1	0	0	;
949	581	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	;
1804	582	0.005223	0.034671	0.076	428	428	428	1	0	1	0	0	;
2621	583	2.10E-05	0.000301	0.0116	2176	2176	2176	1	0	1	0	0	;
917	583	0.000697	0.009107	0.3114	2487	2487	2487	1	0	1	0	0	;
749	583	1.90E-05	0.00028	0.0108	2176	2176	2176	1	0	1	0	0	;
1801	583	0.001244	0.016445	0.5652	2487	2487	2487	1	0	1	0	0	;
651	584	0.005096	0.033837	0.0628	428	428	428	1	0	1	0	0	;
1958	584	0.005057	0.030084	0.0567	430	430	430	1	0	1	0	0	;
1959	586	2.00E-06	0.000198	0.0066	401	401	401	1	0	1	0	0	;
2664	587	0.000336	0.001481	0.003	348	348	348	1	0	1	0	0	;
1792	587	0.000652	0.004346	0.0081	566	566	566	1	0	1	0	0	;
918	587	0.000336	0.001501	0.003	348	348	348	1	0	1	0	0	;
1724	588	0.009776	0.020635	0.0187	0	0	0	1	0	1	0	0	;
669	590	0.006202	0.041343	0.0759	535	535	535	1	0	1	0	0	;
1719	590	0.001205	0.008099	0.0152	575	575	575	1	0	1	0	0	;
1719	590	0.001225	0.008099	0.0152	575	575	575	1	0	1	0	0	;
1960	592	0.000988	0.005709	0.0101	431	431	431	1	0	1	0	0	;
1631	593	0.056552	0.103518	0.001	0	0	0	1	0	1	0	0	;
1730	593	0.059965	0.149156	0.0041	0	0	0	1	0	1	0	0	;
1363	594	0.001877	0.012504	0.0223	482	482	482	1	0	1	0	0	;
1412	594	0.001462	0.009758	0.0182	482	482	482	1	0	1	0	0	;
1670	2575	2.80E-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	;
1670	595	2.80E-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	;
1670	2576	2.80E-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	;
1670	596	2.80E-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	;
932	597	0.000672	0.003891	0.08	461	461	461	1	0	1	0	0	;
932	597	0.000632	0.003812	0.0911	461	461	461	1	0	1	0	0	;
1210	598	0.015873	0.042328	0.001	0	0	0	1	0	1	0	0	;
1961	598	0.003023	0.006047	0.0001	0	0	0	1	0	1	0	0	;
743	599	0.00083	0.005709	0.0182	420	420	420	1	0	1	0	0	;
1403	599	0.001709	0.016636	0.0577	866	866	866	1	0	1	0	0	;
1528	599	0.001758	0.017442	0.0547	584	584	584	1	0	1	0	0	;
743	599	0.00083	0.005709	0.0223	420	420	420	1	0	1	0	0	;
1302	600	0.000186	0.003394	0.0953	2250	2250	2250	1	0	1	0	0	;
1556	601	0.026833	0.059889	0.0007	0	0	0	1	0	1	0	0	;
1858	601	0.073797	0.187075	0.0021	0	0	0	1	0	1	0	0	;
987	602	0.003773	0.025264	0.0466	575	575	575	1	0	1	0	0	;
1534	602	0.005195	0.023585	0.0415	364	364	364	1	0	1	0	0	;
2729	603	4.00E-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	;
2799	603	5.90E-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	;
2789	603	7.90E-05	0.001284	0.002	1363	1363	1363	1	0	1	0	0	;
612	604	0.022676	0.073318	0.0008	0	0	0	1	0	1	0	0	;
1433	604	0.081885	0.259259	0.0043	0	0	0	1	0	1	0	0	;
1001	606	0.028721	0.081007	0.1357	0	0	0	1	0	1	0	0	;
1021	606	0.012247	0.062222	0.1073	414	414	414	1	0	1	0	0	;
1101	606	0.009067	0.042884	0.0861	348	348	348	1	0	1	0	0	;
1120	606	0.020602	0.068109	0.1083	258	258	258	1	0	1	0	0	;
1186	606	0.016691	0.075299	0.1336	330	330	330	1	0	1	0	0	;
1589	606	0.008158	0.03516	0.0582	379	379	379	1	0	1	0	0	;
1748	606	0.016612	0.078676	0.1316	293	293	293	1	0	1	0	0	;
1075	606	0.023407	0.110815	0.1853	325	325	325	1	0	1	0	0	;
1002	607	0.001898	0.021337	0.4245	1579	1579	1579	1	0	1	0	0	;
1251	607	0.001828	0.020533	0.4101	1579	1579	1579	1	0	1	0	0	;
1439	607	0.004633	0.051018	1.1581	1263	1263	1263	1	0	1	0	0	;
1767	607	0.001053	0.013843	0.4765	2487	2487	2487	1	0	1	0	0	;
1802	607	0.002888	0.031752	0.7595	1579	1579	1579	1	0	1	0	0	;
1767	607	0.001053	0.01383	0.4765	2487	2487	2487	1	0	1	0	0	;
1052	608	0.003319	0.021472	0.0405	524	524	524	1	0	1	0	0	;
1480	608	0.001205	0.007684	0.0142	471	471	471	1	0	1	0	0	;
1546	2577	0.002212	0.014558	0.0299	381	381	381	1	0	1	0	0	;
1803	2577	0.000435	0.002923	0.0091	500	500	500	1	0	1	0	0	;
1480	608	0.001146	0.007664	0.0142	493	493	493	1	0	1	0	0	;
1962	609	0.000178	0.001185	0.002	575	575	575	1	0	1	0	0	;
1112	610	0.070799	0.154951	0.0017	0	0	0	1	0	1	0	0	;
1666	610	0.042832	0.241371	0.0048	0	0	0	1	0	1	0	0	;
1963	611	9.90E-05	0.000454	0.001	262	262	262	1	0	1	0	0	;
1207	612	0.031242	0.101537	0.0012	0	0	0	1	0	1	0	0	;
1207	612	0.025195	0.077097	0.0015	0	0	0	1	0	1	0	0	;
1724	613	0.015193	0.061854	0.0031	0	0	0	1	0	1	0	0	;
786	614	0.06324	0.155077	0.0017	0	0	0	1	0	1	0	0	;
1266	2578	0.028521	0.087402	0.001	0	0	0	1	0	1	0	0	;
1470	616	0.041824	0.153691	0.002	0	0	0	1	0	1	0	0	;
2034	616	0.084404	0.230537	0.002	0	0	0	1	0	1	0	0	;
2110	616	0.073621	0.187352	0.0023	0	0	0	1	0	1	0	0	;
846	617	0.005669	0.026094	0.0476	321	321	321	1	0	1	0	0	;
1859	617	0.001719	0.01199	0.0213	428	428	428	1	0	1	0	0	;
1886	618	0.018272	0.041481	0	0	0	0	1	0	1	0	0	;
2101	618	0.075062	0.195556	0.0012	0	0	0	1	0	1	0	0	;
1964	620	1.30E-05	9.90E-05	0.001	540	540	540	1	0	1	0	0	;
745	621	0.000138	0.000336	0.0314	0	0	0	1	0	1	0	0	;
922	622	0.007559	0.015621	0.0217	0	0	0	1	0	1	0	0	;
1103	622	0.006218	0.011382	0.0057	0	0	0	1	0	1	0	0	;
1291	622	0.01285	0.048879	0.0683	0	0	0	1	0	1	0	0	;
1518	622	0.017637	0.039808	0.0067	0	0	0	1	0	1	0	0	;
1664	622	0.014109	0.036281	0.0102	0	0	0	1	0	1	0	0	;
922	622	0.007055	0.016881	0.0194	0	0	0	1	0	1	0	0	;
1518	622	0.016125	0.04258	0.0079	0	0	0	1	0	1	0	0	;
1664	622	0.013605	0.033762	0.0102	0	0	0	1	0	1	0	0	;
1163	623	0.001888	0.013914	0.403	422	422	422	1	0	1	0	0	;
1523	624	0.08642	0.260015	0.0073	0	0	0	1	0	1	0	0	;
1607	624	0.048375	0.132275	0.0015	0	0	0	1	0	1	0	0	;
1965	625	2.00E-05	9.90E-05	0	272	272	272	1	0	1	0	0	;
649	626	0.063089	0.153162	0.0021	0	0	0	1	0	1	0	0	;
1239	626	0.058957	0.141849	0.0014	0	0	0	1	0	1	0	0	;
1966	627	0.027211	0.049887	0.0005	0	0	0	1	0	1	0	0	;
646	628	0.002481	0.012134	0.0218	344	344	344	1	0	1	0	0	;
1018	628	0.003398	0.021373	0.04	432	432	432	1	0	1	0	0	;
1770	628	0.00081	0.005551	0.0101	565	565	565	1	0	1	0	0	;
1967	629	0.000756	0.002268	0	0	0	0	1	0	1	0	0	;
727	630	0.000336	0.000672	0.0469	0	0	0	1	0	1	0	0	;
2107	631	0.005294	0.036464	0.0618	492	492	492	1	0	1	0	0	;
1992	632	0.006558	0.029807	0.0516	300	300	300	1	0	1	0	0	;
1441	633	0.002696	0.007155	0.0081	0	0	0	1	0	1	0	0	;
2024	633	0.009574	0.038297	0.0152	0	0	0	1	0	1	0	0	;
2067	633	0.029378	0.111287	0.0018	0	0	0	1	0	1	0	0	;
2002	634	0.001975	0.013412	0.0233	488	488	488	1	0	1	0	0	;
1112	635	0.018645	0.041572	0.0005	0	0	0	1	0	1	0	0	;
1325	636	0.022928	0.058453	0.0006	0	0	0	1	0	1	0	0	;
1665	636	0.01348	0.034467	0.0004	0	0	0	1	0	1	0	0	;
2045	637	0.012144	0.049332	0.0012	0	0	0	1	0	1	0	0	;
2044	637	0.012094	0.049206	0.0009	0	0	0	1	0	1	0	0	;
623	638	0.005017	0.033403	0.0618	482	482	482	1	0	1	0	0	;
650	638	0.003595	0.019635	0.0354	369	369	369	1	0	1	0	0	;
1025	638	0.001422	0.008217	0.1007	413	413	413	1	0	1	0	0	;
1208	638	0.002212	0.014044	0.0253	454	454	454	1	0	1	0	0	;
1352	638	0.001408	0.008494	0.2344	278	278	278	1	0	1	0	0	;
1363	638	0.002647	0.01762	0.0324	482	482	482	1	0	1	0	0	;
1208	638	0.002212	0.013985	0.0263	454	454	454	1	0	1	0	0	;
1918	638	0.000336	0.002232	0.004	482	482	482	1	0	1	0	0	;
1551	639	4.80E-05	8.80E-05	0.1993	0	0	0	1	0	1	0	0	;
1551	2580	4.80E-05	8.80E-05	0.1993	0	0	0	1	0	1	0	0	;
1550	640	4.80E-05	8.80E-05	0.001	0	0	0	1	0	1	0	0	;
1550	2581	4.80E-05	8.80E-05	0.001	0	0	0	1	0	1	0	0	;
645	2584	2.00E-05	0.000198	0.0091	0	0	0	1	0	1	0	0	;
645	644	2.00E-05	0.000198	0.0091	0	0	0	1	0	1	0	0	;
645	2582	2.00E-05	0.000198	0.0091	0	0	0	1	0	1	0	0	;
645	2583	2.00E-05	0.000198	0.0091	0	0	0	1	0	1	0	0	;
1175	645	0.000316	0.001067	0.2359	268	268	268	1	0	1	0	0	;
1713	645	0.000395	0.002706	0.0253	409	409	409	1	0	1	0	0	;
1175	645	0.000217	0.001817	0.1812	430	430	430	1	0	1	0	0	;
2719	645	0.002193	0.014736	0.0461	409	409	409	1	0	1	0	0	;
1969	645	0.001225	0.007822	0.0324	454	454	454	1	0	1	0	0	;
1968	645	0.001225	0.007822	0.0324	409	409	409	1	0	1	0	0	;
790	646	0.002779	0.013788	0.0243	432	432	432	1	0	1	0	0	;
1969	647	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	;
1968	2585	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	;
1674	651	0.004913	0.032622	0.0608	416	416	416	1	0	1	0	0	;
655	653	0.00033	0.001503	0.002	317	317	317	1	0	1	0	0	;
655	2586	0.000296	0.001349	0.002	317	317	317	1	0	1	0	0	;
1133	2587	7.00E-06	0.000132	0.0029	1737	1737	1737	1	0	1	0	0	;
1133	654	7.00E-06	0.000125	0.0029	1737	1737	1737	1	0	1	0	0	;
2591	655	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
1193	655	0.00322	0.014835	0.0263	388	388	388	1	0	1	0	0	;
2819	655	0.00083	0.00796	0.0334	337	337	337	1	0	1	0	0	;
2590	655	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
657	655	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
862	2592	0.004283	0.014109	0.0033	0	0	0	1	0	1	0	0	;
2133	658	0.005291	0.009826	0.0044	0	0	0	1	0	1	0	0	;
2645	658	0.006218	0.011382	0.0068	0	0	0	1	0	1	0	0	;
1041	658	0.001764	0.003527	0.0025	0	0	0	1	0	1	0	0	;
2023	2592	0.023683	0.083396	0.001	0	0	0	1	0	1	0	0	;
910	659	0.002015	0.013551	0.0243	541	541	541	1	0	1	0	0	;
1255	659	0.001094	0.011536	0.036	584	584	584	1	0	1	0	0	;
1394	659	2.00E-05	9.90E-05	0.0405	695	695	695	1	0	1	0	0	;
1406	659	0.001205	0.008	0.0152	406	406	406	1	0	1	0	0	;
1564	659	0.00403	0.027496	0.0516	541	541	541	1	0	1	0	0	;
1255	659	0.001096	0.011575	0.0359	355	355	355	1	0	1	0	0	;
1394	659	2.00E-05	0.000119	0.0506	695	695	695	1	0	1	0	0	;
2037	660	0.078105	0.22449	0.002	0	0	0	1	0	1	0	0	;
746	661	0.081129	0.180902	0.0021	0	0	0	1	0	1	0	0	;
853	662	0.001383	0.007881	0.0142	0	0	0	1	0	1	0	0	;
796	663	0.037037	0.09675	0.0019	0	0	0	1	0	1	0	0	;
2646	663	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0	;
1037	2593	0.000256	0.004377	0.156	1994	1994	1994	1	0	1	0	0	;
1037	664	0.000263	0.004377	0.1574	1994	1994	1994	1	0	1	0	0	;
1037	2595	0.000263	0.004384	0.1588	997	997	997	1	0	1	0	0	;
1037	2594	0.000263	0.004391	0.1588	1592	1592	1592	1	0	1	0	0	;
1874	665	0.000134	0.000245	0.001	545	545	545	1	0	1	0	0	;
979	666	0.007861	0.049509	0.0006	0	0	0	1	0	1	0	0	;
972	667	0.000178	0.000711	0.079	331	331	331	1	0	1	0	0	;
2744	667	0.000316	0.001264	0.1417	287	287	287	1	0	1	0	0	;
1105	668	0.010943	0.072652	0.1347	509	509	509	1	0	1	0	0	;
1117	668	0.014775	0.052267	0.083	0	0	0	1	0	1	0	0	;
1170	668	0.020543	0.073482	0.1174	279	279	279	1	0	1	0	0	;
1467	668	0.015921	0.072375	0.1281	329	329	329	1	0	1	0	0	;
1984	668	0.008435	0.056138	0.1043	471	471	471	1	0	1	0	0	;
899	669	0.009912	0.044701	0.1817	304	304	304	1	0	1	0	0	;
1708	669	0.007605	0.036603	0.0658	362	362	362	1	0	1	0	0	;
1910	669	0.005114	0.03518	0.0668	394	394	394	1	0	1	0	0	;
1862	670	0.00557	0.03362	0.0628	409	409	409	1	0	1	0	0	;
1105	671	0.002975	0.019475	0.0504	444	444	444	1	0	1	0	0	;
1235	671	0.002627	0.017975	0.0324	416	416	416	1	0	1	0	0	;
1105	671	0.002993	0.019532	0.0472	444	444	444	1	0	1	0	0	;
1239	672	0.049131	0.139078	0.0016	0	0	0	1	0	1	0	0	;
1642	673	0.002923	0.020543	0.0365	422	422	422	1	0	1	0	0	;
1285	2596	0.000142	0.000822	0.1073	0	0	0	1	0	1	0	0	;
1285	675	0.000217	0.000849	0.1104	452	452	452	1	0	1	0	0	;
676	1744	0.000138	0.000296	0.0223	272	272	272	1	0	1	0	0	;
1397	677	0.005965	0.039901	0.0739	344	344	344	1	0	1	0	0	;
1903	677	0.000889	0.006104	0.0111	428	428	428	1	0	1	0	0	;
1192	678	0.004681	0.021847	0.1382	386	386	386	1	0	1	0	0	;
906	679	0.032452	0.110179	0.0013	0	0	0	1	0	1	0	0	;
936	679	0.071303	0.193752	0.0022	0	0	0	1	0	1	0	0	;
1466	679	0.017259	0.056941	0.002	0	0	0	1	0	1	0	0	;
1677	680	0.002953	0.019787	0.0363	440	440	440	1	0	1	0	0	;
1677	680	0.002963	0.019733	0.0365	440	440	440	1	0	1	0	0	;
803	681	0.000494	0.002212	0.004	322	322	322	1	0	1	0	0	;
803	681	0.000474	0.002193	0.004	322	322	322	1	0	1	0	0	;
732	683	0.002086	0.025528	0.4534	1253	1253	1253	1	0	1	0	0	;
986	683	0.001432	0.015665	0.3754	1579	1579	1579	1	0	1	0	0	;
1126	684	0.020408	0.085412	0.0014	0	0	0	1	0	1	0	0	;
1281	685	0.010582	0.022928	0.0231	0	0	0	1	0	1	0	0	;
1622	685	0.04132	0.114135	0.0022	0	0	0	1	0	1	0	0	;
2108	685	0.015117	0.04006	0.0005	0	0	0	1	0	1	0	0	;
1281	685	0.011086	0.02318	0.0211	0	0	0	1	0	1	0	0	;
1725	686	0.002726	0.018212	0.0481	420	420	420	1	0	1	0	0	;
1725	686	0.002765	0.018212	0.0486	420	420	420	1	0	1	0	0	;
2002	687	0.000375	0.002548	0.0061	473	473	473	1	0	1	0	0	;
2021	687	0.001969	0.011678	0.0223	473	473	473	1	0	1	0	0	;
1971	2597	2.00E-05	0.000198	0.001	471	471	471	1	0	1	0	0	;
1972	688	2.00E-05	0.000198	0.001	471	471	471	1	0	1	0	0	;
1964	689	0.003832	0.019733	0.0359	413	413	413	1	0	1	0	0	;
1575	691	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0	;
1751	693	0.019904	0.085412	0.0039	0	0	0	1	0	1	0	0	;
1119	694	0.026959	0.061225	0.0007	0	0	0	1	0	1	0	0	;
1122	694	0.038801	0.081885	0.0009	0	0	0	1	0	1	0	0	;
1210	695	0.010834	0.052658	0.001	0	0	0	1	0	1	0	0	;
1474	695	0.010293	0.018841	0.0002	0	0	0	1	0	1	0	0	;
1581	695	0.007055	0.026707	0	0	0	0	1	0	1	0	0	;
1940	697	0.002771	0.011338	0.0002	0	0	0	1	0	1	0	0	;
2039	697	0.007307	0.031242	0.0059	0	0	0	1	0	1	0	0	;
1331	698	0.023432	0.074074	0.001	0	0	0	1	0	1	0	0	;
1402	698	0.04384	0.109851	0.001	0	0	0	1	0	1	0	0	;
1361	699	5.90E-05	0.000138	0.0081	0	0	0	1	0	1	0	0	;
1973	701	2.00E-05	0.000198	0.001	471	471	471	1	0	1	0	0	;
1974	2599	2.00E-05	0.000198	0.001	0	0	0	1	0	1	0	0	;
974	702	0.000217	0.00081	0.1002	428	428	428	1	0	1	0	0	;
705	2605	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
705	704	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
705	2603	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
705	2604	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
1501	705	0.00381	0.02541	0.0471	507	507	507	1	0	1	0	0	;
1451	706	0.007559	0.050643	0.001	0	0	0	1	0	1	0	0	;
1549	706	0.054422	0.150214	0.0844	0	0	0	1	0	1	0	0	;
1567	706	0.031746	0.136054	0.0016	0	0	0	1	0	1	0	0	;
1805	706	0.023432	0.126228	0.002	0	0	0	1	0	1	0	0	;
1939	706	0.036281	0.153943	0.002	0	0	0	1	0	1	0	0	;
2008	706	0.021164	0.071907	0.0012	0	0	0	1	0	1	0	0	;
1456	706	0.008314	0.035525	0	0	0	0	1	0	1	0	0	;
2073	706	0.035273	0.089947	0	0	0	0	1	0	1	0	0	;
1456	706	0.008314	0.035525	0.001	0	0	0	1	0	1	0	0	;
2675	707	0.00476	0.032099	0.0567	423	423	423	1	0	1	0	0	;
1304	707	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	;
1452	707	0.000593	0.00403	0.0071	502	502	502	1	0	1	0	0	;
1938	707	0.0016	0.010884	0.0192	423	423	423	1	0	1	0	0	;
1640	709	0.018712	0.063684	0.1073	0	0	0	1	0	1	0	0	;
1831	709	0.01297	0.04896	0.079	0	0	0	1	0	1	0	0	;
773	710	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0	;
2061	710	0.075334	0.13807	0.0024	0	0	0	1	0	1	0	0	;
773	710	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0	;
1583	711	0.001363	0.009106	0.0304	440	440	440	1	0	1	0	0	;
1978	711	0.011437	0.078084	0.1377	276	276	276	1	0	1	0	0	;
1954	2606	0.002016	0.007055	0.0065	0	0	0	1	0	1	0	0	;
1955	712	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
2095	713	0.007307	0.019904	0.0002	0	0	0	1	0	1	0	0	;
831	714	0.000869	0.004407	0.4212	312	312	312	1	0	1	0	0	;
1207	715	0.003527	0.015117	0.0002	0	0	0	1	0	1	0	0	;
1954	715	0.001764	0.006047	0.006	0	0	0	1	0	1	0	0	;
1207	715	0.003779	0.015117	0.0011	0	0	0	1	0	1	0	0	;
1976	716	0.003527	0.009322	0.0106	0	0	0	1	0	1	0	0	;
1894	717	0.000756	0.002016	0	0	0	0	1	0	1	0	0	;
2644	718	0.000217	0.000474	0.0445	0	0	0	1	0	1	0	0	;
1963	719	0.002765	0.012998	0.0213	305	305	305	1	0	1	0	0	;
724	720	0.001205	0.015845	0.5487	2389	2389	2389	1	0	1	0	0	;
1670	720	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	;
724	720	0.001205	0.015852	0.5487	2389	2389	2389	1	0	1	0	0	;
1670	720	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	;
935	722	0.001622	0.010949	0.0816	420	420	420	1	0	1	0	0	;
1085	722	0.004361	0.019407	0.0346	413	413	413	1	0	1	0	0	;
1642	722	0.00644	0.043615	0.081	537	537	537	1	0	1	0	0	;
1085	722	0.002884	0.019127	0.0357	537	537	537	1	0	1	0	0	;
1439	723	0.003553	0.040406	0.8776	1695	1695	1695	1	0	1	0	0	;
1678	723	0.001413	0.020512	0.5314	2362	2362	2362	1	0	1	0	0	;
1801	723	0.002029	0.020568	0.5372	1579	1579	1579	1	0	1	0	0	;
844	723	0.001233	0.012465	0.3235	1579	1579	1579	1	0	1	0	0	;
1678	723	0.00141	0.019927	0.5463	2362	2362	2362	1	0	1	0	0	;
1584	724	0.000983	0.012909	0.4476	2487	2487	2487	1	0	1	0	0	;
963	725	0.028647	0.075032	0.0049	0	0	0	1	0	1	0	0	;
1504	726	0.001058	0.006576	0.0116	0	0	0	1	0	1	0	0	;
1233	727	0.011299	0.051259	0.0881	424	424	424	1	0	1	0	0	;
1792	727	0.002232	0.012286	0.0218	424	424	424	1	0	1	0	0	;
1792	727	0.003714	0.017975	0.0405	383	383	383	1	0	1	0	0	;
1050	729	0.017385	0.074326	0.0091	0	0	0	1	0	1	0	0	;
1061	729	0.013857	0.056185	0.0108	0	0	0	1	0	1	0	0	;
847	731	0.003812	0.018568	0.0557	384	384	384	1	0	1	0	0	;
1510	2609	0.003911	0.01679	0.0284	250	250	250	1	0	1	0	0	;
1862	731	0.005057	0.031131	0.0587	435	435	435	1	0	1	0	0	;
1944	2609	0.002785	0.018153	0.0334	296	296	296	1	0	1	0	0	;
1819	732	0.002569	0.036468	0.9253	1750	1750	1750	1	0	1	0	0	;
1819	732	0.002569	0.036468	0.9253	2197	2197	2197	1	0	1	0	0	;
1819	732	0.005422	0.039197	0.841	1192	1192	1192	1	0	1	0	0	;
1100	733	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
736	735	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
736	2615	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
736	2616	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
736	2617	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
736	2618	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
736	2614	2.00E-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	;
1388	736	0.00164	0.011299	0.0213	507	507	507	1	0	1	0	0	;
1649	736	0.002647	0.018035	0.0334	408	408	408	1	0	1	0	0	;
1199	2619	0.045855	0.140338	0.002	0	0	0	1	0	1	0	0	;
1511	738	0.031494	0.076846	0.001	0	0	0	1	0	1	0	0	;
1978	740	2.00E-05	0.000138	0.001	509	509	509	1	0	1	0	0	;
1979	740	0.000395	0.002647	0.0051	541	541	541	1	0	1	0	0	;
916	741	0.003259	0.021669	0.0405	502	502	502	1	0	1	0	0	;
916	741	0.00324	0.021768	0.0395	502	502	502	1	0	1	0	0	;
970	743	0.002351	0.011022	0.0182	0	0	0	1	0	1	0	0	;
2675	743	0.0032	0.015901	0.0354	333	333	333	1	0	1	0	0	;
1197	743	0.002252	0.015842	0.079	311	311	311	1	0	1	0	0	;
2676	743	0.00132	0.013076	0.0385	448	448	448	1	0	1	0	0	;
1528	743	0.005531	0.027042	0.0628	305	305	305	1	0	1	0	0	;
1714	745	0.000138	0.000316	0.0314	0	0	0	1	0	1	0	0	;
1022	746	0.076594	0.194507	0.0022	0	0	0	1	0	1	0	0	;
1869	746	0.120106	0.327186	0.0042	0	0	0	1	0	1	0	0	;
1920	746	0.180957	0.33124	0.0039	0	0	0	1	0	1	0	0	;
1438	747	0.009264	0.038696	0.0638	309	309	309	1	0	1	0	0	;
1640	747	0.022084	0.061906	0.1013	0	0	0	1	0	1	0	0	;
1804	747	0.017185	0.07921	0.1336	336	336	336	1	0	1	0	0	;
1981	748	0.000296	0.001936	0.0137	507	507	507	1	0	1	0	0	;
2003	750	0.00237	0.005748	0.0111	0	0	0	1	0	1	0	0	;
1307	751	0.000336	0.002252	0.004	540	540	540	1	0	1	0	0	;
982	752	0.068531	0.186697	0.0021	0	0	0	1	0	1	0	0	;
1585	752	0.016881	0.045855	0.0006	0	0	0	1	0	1	0	0	;
930	753	0.022676	0.070295	0.0065	0	0	0	1	0	1	0	0	;
1751	753	0.035021	0.081129	0.0025	0	0	0	1	0	1	0	0	;
2062	754	0.001008	0.00252	0.001	0	0	0	1	0	1	0	0	;
766	755	0.117914	0.298816	0.0034	0	0	0	1	0	1	0	0	;
1024	755	0.059234	0.162761	0.0018	0	0	0	1	0	1	0	0	;
1362	755	0.071429	0.181532	0.0021	0	0	0	1	0	1	0	0	;
1923	755	0.03225	0.081885	0.0009	0	0	0	1	0	1	0	0	;
1925	755	0.008566	0.053666	0.0007	0	0	0	1	0	1	0	0	;
1921	755	0.03225	0.081129	0.001	0	0	0	1	0	1	0	0	;
1640	756	0.011556	0.052998	0.0942	384	384	384	1	0	1	0	0	;
1800	756	0.011299	0.057086	0.1013	336	336	336	1	0	1	0	0	;
2719	758	0.002173	0.014519	0.0273	380	380	380	1	0	1	0	0	;
889	759	0.026449	0.06568	0.0207	0	0	0	1	0	1	0	0	;
967	759	0.012133	0.030178	0.0095	0	0	0	1	0	1	0	0	;
820	761	0.000942	0.004946	0.0182	0	0	0	1	0	1	0	0	;
992	761	0.008533	0.038716	0.0678	333	333	333	1	0	1	0	0	;
998	761	0.002977	0.014748	0.0263	388	388	388	1	0	1	0	0	;
1368	761	0.002483	0.016496	0.0304	507	507	507	1	0	1	0	0	;
1494	761	0.004188	0.019082	0.0334	333	333	333	1	0	1	0	0	;
1538	761	0.001742	0.01171	0.038	457	457	457	1	0	1	0	0	;
1649	761	0.001414	0.009527	0.0172	507	507	507	1	0	1	0	0	;
1265	762	0.008672	0.04002	0.084	256	256	256	1	0	1	0	0	;
2001	762	0.001237	0.005636	0.0256	265	265	265	1	0	1	0	0	;
2698	763	0.003062	0.020365	0.0385	471	471	471	1	0	1	0	0	;
1592	763	0.000786	0.00524	0.0273	471	471	471	1	0	1	0	0	;
1984	763	0.003615	0.024336	0.0445	558	558	558	1	0	1	0	0	;
2766	763	0.001274	0.008486	0.0152	545	545	545	1	0	1	0	0	;
871	764	0.001634	0.016835	0.4361	1579	1579	1579	1	0	1	0	0	;
2714	764	0.000935	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	;
1767	764	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	;
2648	764	0.001634	0.016842	0.4361	1579	1579	1579	1	0	1	0	0	;
1267	764	0.000934	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	;
1767	764	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	;
1309	765	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	;
1309	2622	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	;
1309	2623	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	;
1872	2625	0.000111	0.001604	0.0416	1382	1382	1382	1	0	1	0	0	;
1872	767	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	;
1872	2624	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	;
1872	2628	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	;
1872	2627	0.000111	0.001606	0.0416	1382	1382	1382	1	0	1	0	0	;
1872	2626	0.000111	0.001616	0.0419	1382	1382	1382	1	0	1	0	0	;
2676	768	0.000988	0.006953	0.0273	378	378	378	1	0	1	0	0	;
1396	769	0.013102	0.089947	0.002	0	0	0	1	0	1	0	0	;
1404	769	0.016881	0.071806	0.001	0	0	0	1	0	1	0	0	;
2037	769	0.066012	0.21542	0.002	0	0	0	1	0	1	0	0	;
787	771	0.005195	0.034528	0.0648	416	416	416	1	0	1	0	0	;
1934	772	0.0013	0.005888	0.0101	272	272	272	1	0	1	0	0	;
1933	2630	0.001306	0.005912	0.0101	314	314	314	1	0	1	0	0	;
1112	773	0.184933	0.456034	0.0052	0	0	0	1	0	1	0	0	;
1305	773	0.031494	0.11615	0.0014	0	0	0	1	0	1	0	0	;
1488	773	0.111363	0.3419	0.0039	0	0	0	1	0	1	0	0	;
1666	773	0.039305	0.161502	0.002	0	0	0	1	0	1	0	0	;
1668	774	0.002094	0.013294	0.0243	473	473	473	1	0	1	0	0	;
783	776	0.006499	0.043259	0.08	428	428	428	1	0	1	0	0	;
969	776	0.003737	0.037823	0.1088	314	314	314	1	0	1	0	0	;
1948	776	0.001254	0.008365	0.0152	433	433	433	1	0	1	0	0	;
2774	777	0.00247	0.027208	0.5747	1662	1662	1662	1	0	1	0	0	;
1819	777	0.001766	0.019792	0.3957	1659	1659	1659	1	0	1	0	0	;
1309	778	0.008062	0.019904	0.0187	0	0	0	1	0	1	0	0	;
1309	778	0.007811	0.019652	0.0187	0	0	0	1	0	1	0	0	;
841	779	0.000401	0.001817	0.003	431	431	431	1	0	1	0	0	;
2140	2631	0.0032	0.014637	0.0243	440	440	440	1	0	1	0	0	;
2631	565	2.00E-05	0.000198	0	0	0	0	1	0	1	0	0	;
937	780	0.003401	0.022763	0.0415	492	492	492	1	0	1	0	0	;
1855	780	0.004122	0.027542	0.0501	492	492	492	1	0	1	0	0	;
1616	781	0.001817	0.008198	0.0142	383	383	383	1	0	1	0	0	;
2055	781	0.001857	0.012504	0.0233	558	558	558	1	0	1	0	0	;
952	783	0.002844	0.018884	0.0354	402	402	402	1	0	1	0	0	;
1100	784	0.023683	0.052406	0.001	0	0	0	1	0	1	0	0	;
1090	785	0.00025	0.0025	0	0	0	0	1	0	1	0	0	;
743	788	4.00E-05	0.000375	0	433	433	433	1	0	1	0	0	;
743	2632	5.90E-05	0.000395	0	350	350	350	1	0	1	0	0	;
743	2633	5.90E-05	0.000454	0.001	350	350	350	1	0	1	0	0	;
1014	790	0.000494	0.003319	0.0061	566	566	566	1	0	1	0	0	;
1770	790	0.00318	0.016237	0.0289	418	418	418	1	0	1	0	0	;
2129	790	0.003565	0.013003	0.0218	255	255	255	1	0	1	0	0	;
824	790	0.001363	0.006104	0.0111	432	432	432	1	0	1	0	0	;
1014	790	0.000514	0.003496	0.0061	566	566	566	1	0	1	0	0	;
1014	790	0.000988	0.004879	0.0091	432	432	432	1	0	1	0	0	;
912	791	0.006914	0.021235	0.0013	0	0	0	1	0	1	0	0	;
1177	791	0.008395	0.019753	0.0047	0	0	0	1	0	1	0	0	;
1871	793	0.000356	0.003319	0.0121	935	935	935	1	0	1	0	0	;
1871	2634	0.00036	0.003356	0.0167	853	853	853	1	0	1	0	0	;
2745	794	0.002844	0.018904	0.0344	575	575	575	1	0	1	0	0	;
1626	794	0.001086	0.007289	0.0132	545	545	545	1	0	1	0	0	;
1784	794	0.00308	0.020628	0.0375	575	575	575	1	0	1	0	0	;
1626	794	0.001067	0.007289	0.0132	471	471	471	1	0	1	0	0	;
1784	794	0.003022	0.020109	0.0375	575	575	575	1	0	1	0	0	;
1784	794	0.003022	0.020168	0.0435	463	463	463	1	0	1	0	0	;
1169	796	0.019904	0.051902	0.0106	0	0	0	1	0	1	0	0	;
1278	797	0.025156	0.046047	0.0021	0	0	0	1	0	1	0	0	;
2769	797	0.003779	0.009826	0	0	0	0	1	0	1	0	0	;
1952	797	0.0194	0.103553	0.001	0	0	0	1	0	1	0	0	;
2032	797	0.008062	0.034266	0	0	0	0	1	0	1	0	0	;
1602	797	0.003023	0.009826	0	0	0	0	1	0	1	0	0	;
2021	798	0.001705	0.010438	0.0304	455	455	455	1	0	1	0	0	;
1986	800	0.005896	0.030713	0.0396	0	0	0	1	0	1	0	0	;
1784	801	0.001106	0.007546	0.0354	405	405	405	1	0	1	0	0	;
781	802	0.000158	0.001343	0.5594	654	654	654	1	0	1	0	0	;
823	803	0.002264	0.015056	0.0273	575	575	575	1	0	1	0	0	;
1348	803	0.002173	0.014617	0.0263	492	492	492	1	0	1	0	0	;
1430	803	0.000375	0.002509	0.004	575	575	575	1	0	1	0	0	;
1871	803	0.001746	0.011648	0.0216	487	487	487	1	0	1	0	0	;
1876	803	0.000909	0.00478	0.0086	431	431	431	1	0	1	0	0	;
1960	803	0.001936	0.011239	0.0203	431	431	431	1	0	1	0	0	;
1871	803	0.001738	0.011635	0.0213	487	487	487	1	0	1	0	0	;
2823	803	0.000751	0.004148	0.0101	348	348	348	1	0	1	0	0	;
1871	803	0.001679	0.01122	0.0203	575	575	575	1	0	1	0	0	;
972	806	0.000381	0.000697	0.0486	0	0	0	1	0	1	0	0	;
2644	808	0.000158	0.000593	0.0688	0	0	0	1	0	1	0	0	;
1038	808	0.000336	0.001304	0.162	385	385	385	1	0	1	0	0	;
1097	808	4.00E-05	0.000237	0.0334	434	434	434	1	0	1	0	0	;
1448	808	0.000296	0.002667	0.1863	426	426	426	1	0	1	0	0	;
859	808	0.000362	0.000664	0.0466	0	0	0	1	0	1	0	0	;
2750	808	0.000435	0.001659	0.3351	350	350	350	1	0	1	0	0	;
1987	809	0.000988	0.002469	0	0	0	0	1	0	1	0	0	;
2672	811	0.001975	0.004938	0	0	0	0	1	0	1	0	0	;
814	812	2.00E-05	0.000198	0.0233	420	420	420	1	0	1	0	0	;
1334	812	0.000237	0.002272	0.0081	935	935	935	1	0	1	0	0	;
1334	812	0.000257	0.002449	0.0081	935	935	935	1	0	1	0	0	;
2640	812	2.00E-05	0.000198	0.0132	870	870	870	1	0	1	0	0	;
815	813	1.00E-05	0.0001	0.0462	895	895	895	1	0	1	0	0	;
1421	813	0.001143	0.011399	0.2946	1579	1579	1579	1	0	1	0	0	;
1421	813	0.001087	0.012375	0.2513	1579	1579	1579	1	0	1	0	0	;
1088	816	0.010582	0.026455	0.0003	0	0	0	1	0	1	0	0	;
1145	817	0.000879	0.0037	0.085	0	0	0	1	0	1	0	0	;
1988	817	0.000533	0.003556	0.0061	566	566	566	1	0	1	0	0	;
2694	817	0.000869	0.003437	0.0851	0	0	0	1	0	1	0	0	;
1991	2641	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	;
1990	818	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	;
943	819	4.00E-05	0.000237	0	483	483	483	1	0	1	0	0	;
898	821	0.000852	0.008636	0.2224	1828	1828	1828	1	0	1	0	0	;
1851	821	0.001288	0.013033	0.335	1579	1579	1579	1	0	1	0	0	;
1992	822	2.00E-05	0.000198	0.001	393	393	393	1	0	1	0	0	;
944	823	0.001541	0.010291	0.0238	413	413	413	1	0	1	0	0	;
1444	823	0.000178	0.001225	0.002	545	545	545	1	0	1	0	0	;
1871	823	0.002489	0.016612	0.0304	545	545	545	1	0	1	0	0	;
2140	823	0.002805	0.01282	0.0223	440	440	440	1	0	1	0	0	;
944	823	0.001541	0.010252	0.0192	575	575	575	1	0	1	0	0	;
2082	823	0.000158	0.001106	0.002	440	440	440	1	0	1	0	0	;
1770	824	0.00243	0.01357	0.0248	389	389	389	1	0	1	0	0	;
2022	826	0.001402	0.005452	0.0101	346	346	346	1	0	1	0	0	;
938	827	0.00214	0.024723	0.5545	1617	1617	1617	1	0	1	0	0	;
2695	827	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	;
1178	827	0.000229	0.002465	0.0549	1487	1487	1487	1	0	1	0	0	;
1826	827	0.000561	0.006198	0.1473	1731	1731	1731	1	0	1	0	0	;
1154	827	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	;
1006	829	0.008535	0.038929	0.0678	268	268	268	1	0	1	0	0	;
1057	829	0.001106	0.005136	0.0081	0	0	0	1	0	1	0	0	;
908	830	0.042832	0.179894	0.0022	0	0	0	1	0	1	0	0	;
2718	832	0.003081	0.020109	0.0375	381	381	381	1	0	1	0	0	;
2007	832	0.000533	0.003536	0.0061	524	524	524	1	0	1	0	0	;
1784	2642	0.001067	0.004192	0.0876	0	0	0	1	0	1	0	0	;
1784	833	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0	;
2058	834	0.006444	0.012667	0.0036	0	0	0	1	0	1	0	0	;
952	835	0.001936	0.01284	0.0243	433	433	433	1	0	1	0	0	;
1948	835	0.001363	0.015427	0.0445	433	433	433	1	0	1	0	0	;
1993	836	0.000233	0.00156	0.003	507	507	507	1	0	1	0	0	;
1150	837	0.017989	0.07546	0.0069	0	0	0	1	0	1	0	0	;
807	838	0.000691	0.003852	0.0071	320	320	320	1	0	1	0	0	;
817	838	0.000454	0.003121	0.0061	545	545	545	1	0	1	0	0	;
2822	838	0.001896	0.011022	0.0284	265	265	265	1	0	1	0	0	;
2639	838	0.000514	0.002331	0.0116	409	409	409	1	0	1	0	0	;
817	838	0.000474	0.003101	0.0061	566	566	566	1	0	1	0	0	;
1873	838	0.002272	0.011062	0.0263	265	265	265	1	0	1	0	0	;
1994	839	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0	;
1181	840	5.90E-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	;
2793	840	5.90E-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	;
2792	2643	5.90E-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	;
1772	843	0.068783	0.23356	0.0027	0	0	0	1	0	1	0	0	;
1382	843	0.032754	0.111363	0.0013	0	0	0	1	0	1	0	0	;
1801	844	0.00081	0.008193	0.2108	1694	1694	1694	1	0	1	0	0	;
1026	845	0.000756	0.002016	0	0	0	0	1	0	1	0	0	;
1241	845	0.02287	0.041864	0.0004	0	0	0	1	0	1	0	0	;
1685	845	0.089947	0.230537	0.003	0	0	0	1	0	1	0	0	;
2050	845	0.194331	0.531091	0.006	0	0	0	1	0	1	0	0	;
927	846	0.002528	0.016731	0.0304	469	469	469	1	0	1	0	0	;
1027	846	4.80E-05	8.80E-05	0.0051	0	0	0	1	0	1	0	0	;
1265	846	0.008988	0.060563	0.1043	404	404	404	1	0	1	0	0	;
1914	848	0.065256	0.259259	0.0031	0	0	0	1	0	1	0	0	;
954	849	0.002193	0.014716	0.0263	416	416	416	1	0	1	0	0	;
1193	849	0.001323	0.00883	0.0162	507	507	507	1	0	1	0	0	;
842	850	0.039557	0.087679	0.001	0	0	0	1	0	1	0	0	;
1761	850	0.04258	0.09423	0.001	0	0	0	1	0	1	0	0	;
2024	852	0.013102	0.035525	0	0	0	0	1	0	1	0	0	;
1403	853	0.001481	0.007072	0.0121	384	384	384	1	0	1	0	0	;
1528	853	0.001956	0.013136	0.0243	440	440	440	1	0	1	0	0	;
916	854	0.011	0.056595	0.1027	384	384	384	1	0	1	0	0	;
1806	855	0.038574	0.10199	0.0201	0	0	0	1	0	1	0	0	;
1518	856	0.005795	0.014361	0.0135	0	0	0	1	0	1	0	0	;
1664	856	0.006551	0.016125	0.0152	0	0	0	1	0	1	0	0	;
1322	857	0.02066	0.052154	0.0006	0	0	0	1	0	1	0	0	;
1220	858	0.026984	0.068808	0.0022	0	0	0	1	0	1	0	0	;
1362	858	0.068783	0.174099	0.0063	0	0	0	1	0	1	0	0	;
1981	860	0.000691	0.004563	0.0081	507	507	507	1	0	1	0	0	;
1125	861	0.084656	0.181406	0.002	0	0	0	1	0	1	0	0	;
1169	863	0.07609	0.171076	0.0187	0	0	0	1	0	1	0	0	;
1182	863	0.036533	0.093726	0.001	0	0	0	1	0	1	0	0	;
1242	2646	0.069035	0.175359	0.002	0	0	0	1	0	1	0	0	;
1705	2646	0.019501	0.079516	0.0085	0	0	0	1	0	1	0	0	;
1735	2646	0.095742	0.282691	0.0062	0	0	0	1	0	1	0	0	;
2035	2646	0.013605	0.037541	0.0019	0	0	0	1	0	1	0	0	;
1242	2646	0.066264	0.168304	0.0019	0	0	0	1	0	1	0	0	;
1705	863	0.019652	0.080625	0.0102	0	0	0	1	0	1	0	0	;
1562	864	0.002449	0.016336	0.0354	479	479	479	1	0	1	0	0	;
1995	864	0.006461	0.021728	0.0385	325	325	325	1	0	1	0	0	;
1562	864	0.002568	0.017146	0.0405	454	454	454	1	0	1	0	0	;
1690	865	0.000457	0.005035	0.1458	1841	1841	1841	1	0	1	0	0	;
1048	866	0.029479	0.121945	0.0015	0	0	0	1	0	1	0	0	;
1633	866	0.076594	0.160242	0.0019	0	0	0	1	0	1	0	0	;
1048	866	0.02973	0.124717	0.0016	0	0	0	1	0	1	0	0	;
2131	867	0.04258	0.079617	0	0	0	0	1	0	1	0	0	;
1218	2647	0.015243	0.050617	0.0006	0	0	0	1	0	1	0	0	;
1545	2647	0.055984	0.153691	0.0018	0	0	0	1	0	1	0	0	;
1594	868	0.017561	0.045906	0.0035	0	0	0	1	0	1	0	0	;
1884	868	0.011842	0.029982	0	0	0	0	1	0	1	0	0	;
1045	869	0.003	0.013517	0.0243	270	270	270	1	0	1	0	0	;
1996	869	0.003812	0.013017	0.0213	0	0	0	1	0	1	0	0	;
958	872	0.021422	0.075067	0.0243	0	0	0	1	0	1	0	0	;
1056	872	0.0252	0.085911	0.0252	0	0	0	1	0	1	0	0	;
875	2656	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
875	874	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
875	2654	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
875	2655	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
875	2658	2.00E-06	0.001244	0	3507	3507	3507	1	0	1	0	0	;
875	2657	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1193	875	0.002449	0.011141	0.0203	293	293	293	1	0	1	0	0	;
1521	875	0.000672	0.003141	0.0051	331	331	331	1	0	1	0	0	;
1024	876	0.057697	0.12522	0.0002	0	0	0	1	0	1	0	0	;
1994	877	0.000756	0.002016	0.0001	0	0	0	1	0	1	0	0	;
1738	878	5.90E-05	0.000198	0.0091	0	0	0	1	0	1	0	0	;
1738	2659	4.00E-05	0.000198	0.0051	0	0	0	1	0	1	0	0	;
2123	879	0.113379	0.252457	0.003	0	0	0	1	0	1	0	0	;
1433	880	0.044848	0.131519	0.0015	0	0	0	1	0	1	0	0	;
1157	2660	8.00E-05	0.000147	0.0091	0	0	0	1	0	1	0	0	;
1157	881	8.70E-05	0.00016	0.0091	0	0	0	1	0	1	0	0	;
2001	882	0.00019	0.00062	0.001	0	0	0	1	0	1	0	0	;
947	883	0.003062	0.020365	0.0375	513	513	513	1	0	1	0	0	;
1009	883	0.000435	0.002607	0.0051	515	515	515	1	0	1	0	0	;
1009	2661	0.000494	0.002923	0.0051	463	463	463	1	0	1	0	0	;
1098	884	0.00239	0.015842	0.0284	492	492	492	1	0	1	0	0	;
1124	884	0.002765	0.018548	0.0344	507	507	507	1	0	1	0	0	;
1646	884	0.005539	0.038098	0.0719	507	507	507	1	0	1	0	0	;
1820	884	0.005116	0.034252	0.0628	492	492	492	1	0	1	0	0	;
1993	884	0.004306	0.019919	0.0354	388	388	388	1	0	1	0	0	;
1650	885	0.007802	0.036069	0.0633	388	388	388	1	0	1	0	0	;
2012	885	0.000257	0.00164	0.003	524	524	524	1	0	1	0	0	;
2091	885	0.005077	0.023921	0.0425	388	388	388	1	0	1	0	0	;
2682	886	0.000514	0.0048	0.0172	540	540	540	1	0	1	0	0	;
2000	2662	2.00E-05	0.000198	0.001	471	471	471	1	0	1	0	0	;
1204	887	0.097279	0.215092	0.0025	0	0	0	1	0	1	0	0	;
2036	887	0.01326	0.024272	0	0	0	0	1	0	1	0	0	;
1264	888	0.103301	0.230033	0.003	0	0	0	1	0	1	0	0	;
2088	888	0.040816	0.090955	0.001	0	0	0	1	0	1	0	0	;
2026	889	0.010533	0.0368	0.0121	0	0	0	1	0	1	0	0	;
1263	890	0.011206	0.050285	0.0899	346	346	346	1	0	1	0	0	;
1920	894	0.006047	0.011842	0.0001	0	0	0	1	0	1	0	0	;
2003	895	2.00E-05	0.000198	0.001	438	438	438	1	0	1	0	0	;
1233	897	0.001975	0.013235	0.0309	540	540	540	1	0	1	0	0	;
1429	897	0.001284	0.00879	0.0162	471	471	471	1	0	1	0	0	;
1851	898	0.002119	0.02151	0.5545	1579	1579	1579	1	0	1	0	0	;
2724	899	0.011536	0.054933	0.0931	409	409	409	1	0	1	0	0	;
1687	900	0.001136	0.014935	0.5198	2487	2487	2487	1	0	1	0	0	;
1687	900	0.001136	0.014935	0.517	2487	2487	2487	1	0	1	0	0	;
1059	901	0.078105	0.191232	0.0021	0	0	0	1	0	1	0	0	;
2772	901	0.046988	0.086012	0.0032	0	0	0	1	0	1	0	0	;
1717	901	0.030234	0.073822	0.0009	0	0	0	1	0	1	0	0	;
1032	902	0.027211	0.070547	0.0008	0	0	0	1	0	1	0	0	;
1318	902	0.028723	0.073066	0.0046	0	0	0	1	0	1	0	0	;
909	903	0.002771	0.007811	0.0001	0	0	0	1	0	1	0	0	;
909	2663	0.003527	0.010078	0.0001	0	0	0	1	0	1	0	0	;
1684	904	0.049131	0.140338	0.0017	0	0	0	1	0	1	0	0	;
1359	905	0.009322	0.017133	0.0012	0	0	0	1	0	1	0	0	;
1910	907	0.003996	0.027473	0.0516	394	394	394	1	0	1	0	0	;
1935	907	0.007111	0.048909	0.0921	535	535	535	1	0	1	0	0	;
1032	909	0.014361	0.088939	0.0012	0	0	0	1	0	1	0	0	;
1107	909	0.02066	0.076594	0.0009	0	0	0	1	0	1	0	0	;
1032	909	0.014361	0.090955	0.0012	0	0	0	1	0	1	0	0	;
1255	910	0.000124	0.001383	0.0051	935	935	935	1	0	1	0	0	;
1297	910	0.001047	0.006953	0.0132	541	541	541	1	0	1	0	0	;
1373	910	9.90E-05	0.000277	0.0284	0	0	0	1	0	1	0	0	;
1505	910	0.003417	0.022696	0.0425	482	482	482	1	0	1	0	0	;
2728	910	9.90E-05	0.000336	0.0263	0	0	0	1	0	1	0	0	;
2727	910	4.00E-05	9.90E-05	0	541	541	541	1	0	1	0	0	;
1729	911	0.042076	0.100529	0.0012	0	0	0	1	0	1	0	0	;
2004	913	0.012812	0.023452	0.0002	0	0	0	1	0	1	0	0	;
916	914	0.004484	0.021195	0.0365	376	376	376	1	0	1	0	0	;
1335	914	0.00324	0.014894	0.0243	376	376	376	1	0	1	0	0	;
1006	915	0.002143	0.014358	0.0264	420	420	420	1	0	1	0	0	;
1804	916	0.00403	0.018054	0.0349	336	336	336	1	0	1	0	0	;
1804	916	0.004484	0.021156	0.0365	331	331	331	1	0	1	0	0	;
1801	917	0.000557	0.007335	0.2533	2487	2487	2487	1	0	1	0	0	;
1231	2665	0.000158	0.000289	0.0273	0	0	0	1	0	1	0	0	;
1231	920	0.000116	0.000212	0.0142	0	0	0	1	0	1	0	0	;
1231	2666	0.000123	0.000226	0.0152	0	0	0	1	0	1	0	0	;
1437	921	0.072058	0.233812	0.0036	0	0	0	1	0	1	0	0	;
939	923	0.001327	0.008873	0.0466	440	440	440	1	0	1	0	0	;
1842	923	0.002291	0.01521	0.0284	471	471	471	1	0	1	0	0	;
2006	924	0.000179	0.000327	0.0233	0	0	0	1	0	1	0	0	;
2669	925	0.012094	0.058957	0.0172	0	0	0	1	0	1	0	0	;
1054	926	0.004359	0.018544	0.0008	0	0	0	1	0	1	0	0	;
1156	926	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0	;
1156	926	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0	;
1442	927	0.001244	0.008296	0.0142	483	483	483	1	0	1	0	0	;
1547	928	0.087679	0.284455	0.0034	0	0	0	1	0	1	0	0	;
2008	929	0.005845	0.012925	0.0001	0	0	0	1	0	1	0	0	;
1338	930	0.042328	0.173595	0.001	0	0	0	1	0	1	0	0	;
1746	930	0.008062	0.047619	0.0006	0	0	0	1	0	1	0	0	;
1789	930	0.025447	0.070295	0.0008	0	0	0	1	0	1	0	0	;
1746	930	0.017637	0.056437	0.0019	0	0	0	1	0	1	0	0	;
2081	931	0.010667	0.034444	0.0112	0	0	0	1	0	1	0	0	;
1424	932	0.009857	0.066884	0.1266	482	482	482	1	0	1	0	0	;
1747	932	0.000632	0.003931	0.0243	383	383	383	1	0	1	0	0	;
1752	932	0.002153	0.009758	0.0172	321	321	321	1	0	1	0	0	;
1166	933	0.097758	0.247518	0.0089	0	0	0	1	0	1	0	0	;
1398	934	0.019174	0.04447	0.0006	0	0	0	1	0	1	0	0	;
1642	935	0.003279	0.022637	0.0415	541	541	541	1	0	1	0	0	;
1440	936	0.055933	0.146888	0	0	0	0	1	0	1	0	0	;
1466	936	0.031545	0.104006	0.0043	0	0	0	1	0	1	0	0	;
2011	937	0.001932	0.012802	0.0233	477	477	477	1	0	1	0	0	;
1133	938	0.00063	0.006413	0.1632	1708	1708	1708	1	0	1	0	0	;
2009	939	0.000593	0.003951	0.0339	440	440	440	1	0	1	0	0	;
1038	940	0.000198	0.001699	0.1731	300	300	300	1	0	1	0	0	;
1598	941	0.02088	0.03822	0.0012	0	0	0	1	0	1	0	0	;
1980	941	0.024296	0.118963	0.0004	0	0	0	1	0	1	0	0	;
2105	941	0.002963	0.009877	0.0012	0	0	0	1	0	1	0	0	;
2117	941	0.051852	0.13679	0.0047	0	0	0	1	0	1	0	0	;
1931	942	0.010444	0.032756	0.0103	0	0	0	1	0	1	0	0	;
1868	943	0.000296	0.001758	0.003	455	455	455	1	0	1	0	0	;
2139	943	0.000356	0.002054	0.004	379	379	379	1	0	1	0	0	;
2071	943	0.006696	0.029985	0.0527	288	288	288	1	0	1	0	0	;
1031	945	0.000222	0.002327	0.0578	1708	1708	1708	1	0	1	0	0	;
1099	945	0.001565	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	;
2094	945	0.000914	0.009875	0.2238	1704	1704	1704	1	0	1	0	0	;
1015	945	0.001641	0.021544	0.7451	2487	2487	2487	1	0	1	0	0	;
1031	945	0.000229	0.002313	0.0578	1708	1708	1708	1	0	1	0	0	;
1099	945	0.001558	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	;
1015	945	0.001634	0.021503	0.7451	2487	2487	2487	1	0	1	0	0	;
1977	946	0.060972	0.168808	0.0019	0	0	0	1	0	1	0	0	;
2053	946	0.000252	0.001008	0	0	0	0	1	0	1	0	0	;
1009	947	0.003378	0.02242	0.0415	471	471	471	1	0	1	0	0	;
2010	948	0.000171	0.000313	0	0	0	0	1	0	1	0	0	;
1239	950	0.071504	0.176997	0.0018	0	0	0	1	0	1	0	0	;
1309	951	0.039305	0.102293	0.0012	0	0	0	1	0	1	0	0	;
1030	953	0.003826	0.018665	0.0334	388	388	388	1	0	1	0	0	;
2677	953	0.00077	0.003536	0.0066	330	330	330	1	0	1	0	0	;
1646	953	0.005037	0.034785	0.0653	507	507	507	1	0	1	0	0	;
1030	953	0.003615	0.01762	0.0314	388	388	388	1	0	1	0	0	;
1069	953	0.000711	0.004583	0.0081	270	270	270	1	0	1	0	0	;
1521	954	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	;
1710	954	0.002596	0.01165	0.0203	326	326	326	1	0	1	0	0	;
1521	954	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	;
956	955	0.000504	0.00252	0	0	0	0	1	0	1	0	0	;
1923	955	0.029226	0.080625	0.001	0	0	0	1	0	1	0	0	;
1921	956	0.031746	0.080121	0.0009	0	0	0	1	0	1	0	0	;
1537	958	0.004507	0.013102	0.0043	0	0	0	1	0	1	0	0	;
2026	958	0.012933	0.044356	0.0144	0	0	0	1	0	1	0	0	;
2038	958	0.002711	0.008889	0.0032	0	0	0	1	0	1	0	0	;
2113	959	0.000198	0.000909	0.002	328	328	328	1	0	1	0	0	;
1663	960	0.002252	0.010509	0.0187	360	360	360	1	0	1	0	0	;
1816	960	0.008	0.03998	0.0709	362	362	362	1	0	1	0	0	;
1275	961	0.000109	0.000494	0.001	424	424	424	1	0	1	0	0	;
1458	962	0.06576	0.17939	0.002	0	0	0	1	0	1	0	0	;
1341	963	0.007811	0.027211	0	0	0	0	1	0	1	0	0	;
946	964	0.022928	0.094734	0.0012	0	0	0	1	0	1	0	0	;
1272	964	0.039053	0.144117	0.0086	0	0	0	1	0	1	0	0	;
1479	964	0.014865	0.033006	0.0004	0	0	0	1	0	1	0	0	;
1994	964	0.012094	0.033006	0.0004	0	0	0	1	0	1	0	0	;
946	964	0.02318	0.093978	0.0013	0	0	0	1	0	1	0	0	;
1769	965	0.005827	0.02703	0.0476	333	333	333	1	0	1	0	0	;
1260	967	0.006409	0.016431	0.005	0	0	0	1	0	1	0	0	;
1565	968	0.013102	0.03477	0.0004	0	0	0	1	0	1	0	0	;
1814	968	0.074326	0.157218	0.0017	0	0	0	1	0	1	0	0	;
1565	968	0.017889	0.045855	0.0006	0	0	0	1	0	1	0	0	;
1996	969	0.001956	0.020958	0.0871	384	384	384	1	0	1	0	0	;
1605	971	0.057823	0.168178	0.0102	0	0	0	1	0	1	0	0	;
2013	973	5.90E-05	0.000435	0.0025	434	434	434	1	0	1	0	0	;
2696	974	0.000336	0.001225	0.1529	385	385	385	1	0	1	0	0	;
1415	974	0.000138	0.00079	0.1063	428	428	428	1	0	1	0	0	;
1823	974	0.000138	0.000889	0.1215	404	404	404	1	0	1	0	0	;
1032	2668	0.001764	0.004787	0.0042	0	0	0	1	0	1	0	0	;
1032	975	0.001008	0.003023	0.003	0	0	0	1	0	1	0	0	;
1325	976	0.011086	0.028471	0.0003	0	0	0	1	0	1	0	0	;
1252	977	0.001041	0.006967	0.0152	500	500	500	1	0	1	0	0	;
1214	978	0.009067	0.029116	0.0486	262	262	262	1	0	1	0	0	;
1054	979	0.024439	0.101789	0.001	0	0	0	1	0	1	0	0	;
1706	2669	0.087931	0.279667	0.0033	0	0	0	1	0	1	0	0	;
1442	980	0.000701	0.004599	0.0082	484	484	484	1	0	1	0	0	;
1442	980	0.000705	0.00463	0.0083	484	484	484	1	0	1	0	0	;
2014	981	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
1433	982	0.026959	0.112875	0.0023	0	0	0	1	0	1	0	0	;
1434	983	0.001956	0.008691	0.0248	0	0	0	1	0	1	0	0	;
1203	985	0.012496	0.043621	0.0734	304	304	304	1	0	1	0	0	;
1277	985	0.018805	0.069215	0.1235	0	0	0	1	0	1	0	0	;
1283	985	0.012306	0.062598	0.1109	325	325	325	1	0	1	0	0	;
1203	985	0.00717	0.042726	0.0749	314	314	314	1	0	1	0	0	;
1522	986	0.001627	0.017031	0.3812	1579	1579	1579	1	0	1	0	0	;
2800	987	0.000257	0.000612	0.0547	0	0	0	1	0	1	0	0	;
2801	987	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	;
1743	987	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	;
1872	988	0.000395	0.005229	0.1791	2487	2487	2487	1	0	1	0	0	;
1555	989	0.005017	0.033521	0.0607	418	418	418	1	0	1	0	0	;
1635	990	0.001679	0.007526	0.0132	270	270	270	1	0	1	0	0	;
2060	991	0.000579	0.001587	0	0	0	0	1	0	1	0	0	;
1138	992	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1494	992	0.004326	0.019694	0.0344	333	333	333	1	0	1	0	0	;
1855	992	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0	;
2692	992	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1855	992	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0	;
2693	992	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
2838	992	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1246	993	0.025951	0.072814	0.0085	0	0	0	1	0	1	0	0	;
1075	994	0.000138	0.000593	0	321	321	321	1	0	1	0	0	;
1034	995	0.15873	0.35349	0	0	0	0	1	0	1	0	0	;
1544	995	0.000756	0.005291	0.0001	0	0	0	1	0	1	0	0	;
1629	995	0.068531	0.165961	0.0018	0	0	0	1	0	1	0	0	;
1885	995	0.096246	0.238851	0.0027	0	0	0	1	0	1	0	0	;
2099	995	0.005039	0.012598	0.0002	0	0	0	1	0	1	0	0	;
2759	995	0.002771	0.006047	0.0001	0	0	0	1	0	1	0	0	;
1265	996	0.007723	0.032119	0.0527	0	0	0	1	0	1	0	0	;
1438	996	0.009541	0.039585	0.0648	252	252	252	1	0	1	0	0	;
1247	997	0.03094	0.093298	0.0011	0	0	0	1	0	1	0	0	;
1778	997	0.015621	0.04132	0	0	0	0	1	0	1	0	0	;
2680	998	0.001519	0.010582	0.0162	510	510	510	1	0	1	0	0	;
1368	998	0.002216	0.014805	0.0273	507	507	507	1	0	1	0	0	;
1077	998	0.001529	0.010637	0.0162	477	477	477	1	0	1	0	0	;
1368	998	0.002206	0.014728	0.0273	507	507	507	1	0	1	0	0	;
1495	999	0.000457	0.006025	0.2079	2487	2487	2487	1	0	1	0	0	;
1821	999	0.001856	0.025166	0.8563	2487	2487	2487	1	0	1	0	0	;
1101	1001	0.014914	0.055309	0.0896	0	0	0	1	0	1	0	0	;
1779	1001	0.009383	0.042607	0.0759	276	276	276	1	0	1	0	0	;
1670	1002	0.002597	0.020332	0.4202	1408	1408	1408	1	0	1	0	0	;
1670	1002	0.001932	0.021399	0.4448	1391	1391	1391	1	0	1	0	0	;
1419	1003	0.068783	0.155959	0.0021	0	0	0	1	0	1	0	0	;
2015	1004	0.000198	0.000909	0.001	325	325	325	1	0	1	0	0	;
2016	1005	0.001106	0.007328	0.0132	440	440	440	1	0	1	0	0	;
1263	1006	0.015488	0.067417	0.1205	298	298	298	1	0	1	0	0	;
1539	1009	0.005985	0.041383	0.0739	391	391	391	1	0	1	0	0	;
2127	1009	0.000243	0.001614	0.003	471	471	471	1	0	1	0	0	;
1235	1011	0.003737	0.024798	0.0456	438	438	438	1	0	1	0	0	;
1896	1011	0.000869	0.005886	0.0415	440	440	440	1	0	1	0	0	;
1493	1012	0.119224	0.218238	0.002	0	0	0	1	0	1	0	0	;
1842	1013	0.000514	0.004247	0.0121	540	540	540	1	0	1	0	0	;
2017	2671	5.90E-05	0.000474	0.002	471	471	471	1	0	1	0	0	;
1228	1014	0.004286	0.020405	0.0344	432	432	432	1	0	1	0	0	;
1332	1014	0.007625	0.035378	0.0668	430	430	430	1	0	1	0	0	;
1404	1016	0.008818	0.024943	0	0	0	0	1	0	1	0	0	;
1332	1018	0.001146	0.005551	0.0101	424	424	424	1	0	1	0	0	;
1811	1019	0.008296	0.038795	0.0648	309	309	309	1	0	1	0	0	;
1565	1020	0.024969	0.106223	0.0026	0	0	0	1	0	1	0	0	;
1299	1021	0.00528	0.029102	0.0496	335	335	335	1	0	1	0	0	;
1601	1023	9.90E-05	0.001007	0.003	545	545	545	1	0	1	0	0	;
1601	2673	0.000119	0.001067	0.004	545	545	545	1	0	1	0	0	;
1998	1024	0.052154	0.104308	0.0011	0	0	0	1	0	1	0	0	;
1352	1025	0.000395	0.001126	0.1043	0	0	0	1	0	1	0	0	;
1902	1028	0.000849	0.003812	0.0071	432	432	432	1	0	1	0	0	;
2734	1031	7.60E-05	0.000554	0.0116	908	908	908	1	0	1	0	0	;
2736	1031	7.60E-05	0.000554	0.0116	908	908	908	1	0	1	0	0	;
1384	1031	7.60E-05	0.000554	0.0116	908	908	908	1	0	1	0	0	;
2735	1031	7.60E-05	0.000568	0.0116	908	908	908	1	0	1	0	0	;
2019	1033	1.50E-05	9.90E-05	0.001	502	502	502	1	0	1	0	0	;
1078	1034	0.125894	0.230447	0.0021	0	0	0	1	0	1	0	0	;
1683	1034	0.109599	0.26455	0.003	0	0	0	1	0	1	0	0	;
2098	1035	0.04006	0.101033	0.0068	0	0	0	1	0	1	0	0	;
2020	1036	0.000277	0.001244	0.0886	461	461	461	1	0	1	0	0	;
1687	1037	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	;
1715	1037	0.000298	0.003019	0.078	1971	1971	1971	1	0	1	0	0	;
1687	1037	0.000505	0.006637	0.231	2487	2487	2487	1	0	1	0	0	;
1715	1037	0.000298	0.003012	0.078	1971	1971	1971	1	0	1	0	0	;
1687	1037	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	;
1687	1037	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	;
1132	2674	0.000158	0.001284	0.1185	385	385	385	1	0	1	0	0	;
1285	2674	0.000178	0.001521	0.1397	385	385	385	1	0	1	0	0	;
2021	1039	1.50E-05	9.90E-05	0	0	0	0	1	0	1	0	0	;
2022	1040	0.000158	0.000652	0.001	346	346	346	1	0	1	0	0	;
1525	1042	0.002983	0.020385	0.0375	558	558	558	1	0	1	0	0	;
1536	1042	0.005136	0.034548	0.0628	558	558	558	1	0	1	0	0	;
1091	1043	0.003049	0.012824	0.0194	0	0	0	1	0	1	0	0	;
2023	1044	0.003779	0.014865	0.0018	0	0	0	1	0	1	0	0	;
1121	1046	0.069035	0.148652	0.0021	0	0	0	1	0	1	0	0	;
1957	1047	0.005795	0.022424	0.0002	0	0	0	1	0	1	0	0	;
2024	1047	0.000504	0.002268	0	0	0	0	1	0	1	0	0	;
1585	1048	0.02973	0.124969	0.0027	0	0	0	1	0	1	0	0	;
1694	1049	0.055682	0.13933	0.0016	0	0	0	1	0	1	0	0	;
1062	1051	0.001323	0.008824	0.0339	411	411	411	1	0	1	0	0	;
1258	1052	0.000731	0.00484	0.0091	388	388	388	1	0	1	0	0	;
1803	1052	0.002884	0.018686	0.0375	500	500	500	1	0	1	0	0	;
2033	1052	0.001817	0.012168	0.0223	540	540	540	1	0	1	0	0	;
1174	1052	0.002785	0.018884	0.0334	540	540	540	1	0	1	0	0	;
1258	1052	0.00077	0.005136	0.0091	388	388	388	1	0	1	0	0	;
2075	1052	0.003121	0.020859	0.0385	540	540	540	1	0	1	0	0	;
1258	1052	0.000731	0.00482	0.0091	381	381	381	1	0	1	0	0	;
2710	1053	9.70E-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	;
1712	1053	0.001468	0.014903	0.3841	0	0	0	1	0	1	0	0	;
1880	1053	0.00036	0.003636	0.0953	1579	1579	1579	1	0	1	0	0	;
1257	1053	9.70E-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	;
2786	1053	0.001461	0.014785	0.3812	0	0	0	1	0	1	0	0	;
1843	1053	0.001247	0.012673	0.3263	1579	1579	1579	1	0	1	0	0	;
2711	1053	9.70E-05	0.000983	0.026	1579	1579	1579	1	0	1	0	0	;
2712	1053	9.70E-05	0.001025	0.026	1579	1579	1579	1	0	1	0	0	;
1470	1054	0.024439	0.096498	0.0194	0	0	0	1	0	1	0	0	;
1298	1056	0.006889	0.018756	0	0	0	0	1	0	1	0	0	;
1741	1058	0.001644	0.005778	0.0018	0	0	0	1	0	1	0	0	;
1798	1061	0.028471	0.113883	0.0032	0	0	0	1	0	1	0	0	;
1072	2676	0.011753	0.05438	0.0931	294	294	294	1	0	1	0	0	;
2685	2676	0.00083	0.008375	0.0263	866	866	866	1	0	1	0	0	;
1304	2676	0.00241	0.016435	0.0273	423	423	423	1	0	1	0	0	;
1644	2675	0.007585	0.028128	0.0456	0	0	0	1	0	1	0	0	;
1793	1062	0.000652	0.005946	0.0172	433	433	433	1	0	1	0	0	;
1985	2675	0.000632	0.004346	0.0233	440	440	440	1	0	1	0	0	;
1092	2675	0.000869	0.008514	0.0273	866	866	866	1	0	1	0	0	;
1793	2675	0.000632	0.00559	0.0476	494	494	494	1	0	1	0	0	;
1065	1064	0.000252	0.000504	0.0003	0	0	0	1	0	1	0	0	;
1433	1065	0.057949	0.137062	0.0015	0	0	0	1	0	1	0	0	;
1563	1065	0.011665	0.066465	0.0027	0	0	0	1	0	1	0	0	;
2111	1065	0.006475	0.017259	0.001	0	0	0	1	0	1	0	0	;
1126	1066	0.046359	0.100781	0.0011	0	0	0	1	0	1	0	0	;
1610	1067	0.001981	0.003626	0.0025	0	0	0	1	0	1	0	0	;
1087	1070	0.007862	0.038716	0.0658	296	296	296	1	0	1	0	0	;
2719	1070	0.001719	0.00881	0.0203	358	358	358	1	0	1	0	0	;
1400	2678	0.022676	0.06576	0.001	0	0	0	1	0	1	0	0	;
1858	1071	0.024188	0.061728	0.001	0	0	0	1	0	1	0	0	;
2047	2678	0.003779	0.024943	0	0	0	0	1	0	1	0	0	;
1400	1071	0.016377	0.066264	0.001	0	0	0	1	0	1	0	0	;
2048	1071	0.003779	0.024439	0	0	0	0	1	0	1	0	0	;
1438	1075	0.014262	0.067397	0.1124	319	319	319	1	0	1	0	0	;
1589	1075	0.021077	0.088869	0.1468	301	301	301	1	0	1	0	0	;
1619	1075	0.00016	0.000755	0.0013	321	321	321	1	0	1	0	0	;
1438	1075	0.013452	0.063625	0.1063	319	319	319	1	0	1	0	0	;
1347	1076	0.00065	0.008537	0.2946	2487	2487	2487	1	0	1	0	0	;
1629	1078	0.081129	0.199043	0.002	0	0	0	1	0	1	0	0	;
2026	1080	0.000347	0.000813	0.0018	0	0	0	1	0	1	0	0	;
1083	2681	4.00E-05	0.000198	0.0223	303	303	303	1	0	1	0	0	;
2682	1081	2.00E-05	0.000198	0.0152	303	303	303	1	0	1	0	0	;
1498	2682	0.000138	0.019753	0.001	354	354	354	1	0	1	0	0	;
1532	2682	0.000494	0.003002	0.242	300	300	300	1	0	1	0	0	;
1866	2683	0.002726	0.013728	0.084	354	354	354	1	0	1	0	0	;
2040	1083	0.000356	0.003358	0.0121	935	935	935	1	0	1	0	0	;
1498	2683	9.90E-05	0.000198	0.0091	446	446	446	1	0	1	0	0	;
1532	2682	0.000514	0.003101	0.2521	300	300	300	1	0	1	0	0	;
2000	2682	0.000909	0.006005	0.0142	362	362	362	1	0	1	0	0	;
1851	1084	0.000166	0.002749	0.1069	2487	2487	2487	1	0	1	0	0	;
1929	1084	0.001004	0.010997	0.2339	1774	1774	1774	1	0	1	0	0	;
1851	1084	0.000159	0.002701	0.0982	2487	2487	2487	1	0	1	0	0	;
1110	1086	0.081633	0.15999	0.0021	0	0	0	1	0	1	0	0	;
1912	1086	0.040564	0.110859	0.001	0	0	0	1	0	1	0	0	;
1490	1088	0.004283	0.026959	0.0003	0	0	0	1	0	1	0	0	;
1533	1088	0.042076	0.093222	0.001	0	0	0	1	0	1	0	0	;
1930	1088	0.003275	0.02066	0.0002	0	0	0	1	0	1	0	0	;
2100	1088	0.044848	0.114135	0.0013	0	0	0	1	0	1	0	0	;
1422	1089	0.000395	0.002686	0.0051	490	490	490	1	0	1	0	0	;
1196	1091	0.005291	0.028219	0	0	0	0	1	0	1	0	0	;
1336	2684	0.01914	0.035035	0.0329	0	0	0	1	0	1	0	0	;
1593	2684	0.001512	0.005543	0.0055	0	0	0	1	0	1	0	0	;
2025	2684	0.007055	0.029479	0.001	0	0	0	1	0	1	0	0	;
2057	2684	0.003023	0.021164	0.001	0	0	0	1	0	1	0	0	;
2059	1091	0.003275	0.022676	0.001	0	0	0	1	0	1	0	0	;
1197	2685	0.000316	0.002351	0.0061	376	376	376	1	0	1	0	0	;
1230	2685	0.000512	0.001327	0.159	317	317	317	1	0	1	0	0	;
1764	1093	0.029479	0.062988	0.0015	0	0	0	1	0	1	0	0	;
2051	1093	0.026329	0.069866	0.0021	0	0	0	1	0	1	0	0	;
1764	1093	0.029479	0.062988	0.0007	0	0	0	1	0	1	0	0	;
1310	1094	0.001146	0.008296	0.0663	420	420	420	1	0	1	0	0	;
1682	1095	0.000711	0.00324	0.2916	293	293	293	1	0	1	0	0	;
1323	1096	0.001857	0.008435	0.0152	369	369	369	1	0	1	0	0	;
1701	1096	0.002647	0.013254	0.0243	369	369	369	1	0	1	0	0	;
2812	1097	0.001146	0.010923	0.1706	401	401	401	1	0	1	0	0	;
2812	1097	0.001185	0.010844	0.1671	401	401	401	1	0	1	0	0	;
1821	1099	0.000852	0.011233	0.387	2487	2487	2487	1	0	1	0	0	;
2809	1099	0.000852	0.011226	0.387	2487	2487	2487	1	0	1	0	0	;
1768	1100	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0	;
1768	1100	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0	;
1830	1102	0.047115	0.196523	0.0068	0	0	0	1	0	1	0	0	;
1476	1106	0.001101	0.012181	0.2599	1579	1579	1579	1	0	1	0	0	;
1296	1107	0.013303	0.036306	0.0053	0	0	0	1	0	1	0	0	;
1642	1109	0.003356	0.026424	0.0458	584	584	584	1	0	1	0	0	;
1643	1110	0.035273	0.150164	0.0021	0	0	0	1	0	1	0	0	;
1661	1110	0.015873	0.066012	0.001	0	0	0	1	0	1	0	0	;
1711	1110	0.075586	0.202822	0.0021	0	0	0	1	0	1	0	0	;
1792	1111	0.000573	0.003832	0.0071	566	566	566	1	0	1	0	0	;
1893	1111	0.003615	0.025225	0.0486	549	549	549	1	0	1	0	0	;
1780	1112	0.026707	0.112371	0.0013	0	0	0	1	0	1	0	0	;
1694	1113	0.017637	0.044848	0.0086	0	0	0	1	0	1	0	0	;
1116	1115	2.10E-05	0.000127	0.1141	1092	1092	1092	1	0	1	0	0	;
1439	1115	0.000111	0.001932	0.0289	1382	1382	1382	1	0	1	0	0	;
2687	1115	2.10E-05	0.000127	0.1155	1053	1053	1053	1	0	1	0	0	;
2030	2688	2.00E-05	0.000198	0.0172	290	290	290	1	0	1	0	0	;
2031	1118	2.00E-05	0.000198	0.0142	290	290	290	1	0	1	0	0	;
1131	1120	0.003461	0.013896	0.0243	307	307	307	1	0	1	0	0	;
2063	1121	0.013605	0.033258	0.003	0	0	0	1	0	1	0	0	;
1763	1122	0.069035	0.150416	0.0016	0	0	0	1	0	1	0	0	;
2134	1122	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	;
2803	1122	0.004283	0.011842	0.0002	0	0	0	1	0	1	0	0	;
2032	1123	0.009826	0.026455	0.0003	0	0	0	1	0	1	0	0	;
2831	1124	0.003793	0.012227	0.0203	0	0	0	1	0	1	0	0	;
1349	1126	0.048879	0.16125	0.0018	0	0	0	1	0	1	0	0	;
1970	1126	0.023683	0.060217	0.0006	0	0	0	1	0	1	0	0	;
1976	1126	0.04006	0.101789	0.0011	0	0	0	1	0	1	0	0	;
1237	1127	0.001462	0.006677	0.1488	420	420	420	1	0	1	0	0	;
1677	1127	0.001231	0.008198	0.0587	440	440	440	1	0	1	0	0	;
2064	1127	0.000865	0.005772	0.0101	436	436	436	1	0	1	0	0	;
1677	1127	0.002588	0.015862	0.0304	422	422	422	1	0	1	0	0	;
1204	1128	0.063316	0.146813	0.0025	0	0	0	1	0	1	0	0	;
2066	1128	0.017385	0.037541	0	0	0	0	1	0	1	0	0	;
1265	1129	0.011804	0.05293	0.0942	252	252	252	1	0	1	0	0	;
1495	1133	0.001101	0.012445	0.3105	1488	1488	1488	1	0	1	0	0	;
2755	1133	0.0009	0.007479	0.0982	1579	1579	1579	1	0	1	0	0	;
1826	1133	0.002209	0.024924	0.5733	1617	1617	1617	1	0	1	0	0	;
1522	1133	0.0009	0.00741	0.13	1579	1579	1579	1	0	1	0	0	;
1341	1134	0.07609	0.180146	0.003	0	0	0	1	0	1	0	0	;
1341	2689	0.082892	0.184933	0.002	0	0	0	1	0	1	0	0	;
2033	1135	0.000395	0.002607	0.0051	540	540	540	1	0	1	0	0	;
1825	1136	0.01022	0.054673	0.0997	337	337	337	1	0	1	0	0	;
1964	1136	0.003488	0.015777	0.0284	413	413	413	1	0	1	0	0	;
1264	1139	0.003275	0.007307	0	0	0	0	1	0	1	0	0	;
2034	1140	0.000756	0.001764	0	0	0	0	1	0	1	0	0	;
2049	1141	0.024969	0.073268	0.0013	0	0	0	1	0	1	0	0	;
2130	1141	0.025951	0.090955	0.001	0	0	0	1	0	1	0	0	;
2046	1141	0.024969	0.083094	0.001	0	0	0	1	0	1	0	0	;
1162	1142	0.029978	0.100778	0.0366	0	0	0	1	0	1	0	0	;
1572	1143	0.002016	0.005291	0.0001	0	0	0	1	0	1	0	0	;
1889	1143	0.092467	0.244898	0.0028	0	0	0	1	0	1	0	0	;
1098	1146	0.001025	0.008148	0.0142	584	584	584	1	0	1	0	0	;
2035	1147	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0	;
1149	1148	4.30E-05	9.00E-05	0.004	0	0	0	1	0	1	0	0	;
2753	1149	0.00079	0.003931	0.0071	339	339	339	1	0	1	0	0	;
2814	1149	0.001442	0.006696	0.0121	354	354	354	1	0	1	0	0	;
1457	1150	0.013983	0.047468	0.0025	0	0	0	1	0	1	0	0	;
2138	1150	0.087075	0.287932	0.0029	0	0	0	1	0	1	0	0	;
2111	1151	0.04006	0.07735	0.0008	0	0	0	1	0	1	0	0	;
1255	1152	3.60E-05	9.30E-05	0.0121	655	655	655	1	0	1	0	0	;
1256	1153	2.80E-05	0.000277	0.0058	2187	2187	2187	1	0	1	0	0	;
1813	1154	0.001734	0.018573	0.4072	1579	1579	1579	1	0	1	0	0	;
1819	1154	0.002181	0.031662	0.8231	1842	1842	1842	1	0	1	0	0	;
1929	2695	0.001711	0.017313	0.4476	1828	1828	1828	1	0	1	0	0	;
1819	2695	0.002181	0.031648	0.8202	1842	1842	1842	1	0	1	0	0	;
1285	1157	0.000198	0.000652	0.5832	475	475	475	1	0	1	0	0	;
1435	1157	0.000316	0.001442	0.1326	290	290	290	1	0	1	0	0	;
1285	1157	0.000237	0.001422	0.1873	434	434	434	1	0	1	0	0	;
2747	1157	0.000257	0.001007	0.1215	290	290	290	1	0	1	0	0	;
2036	1160	0.000773	0.001416	0.0006	0	0	0	1	0	1	0	0	;
1845	1161	0.003319	0.022716	0.0415	0	0	0	1	0	1	0	0	;
1188	1162	0.024307	0.078747	0.0251	0	0	0	1	0	1	0	0	;
1807	1163	3.40E-05	9.40E-05	0.002	286	286	286	1	0	1	0	0	;
1829	1163	0.003297	0.021902	0.0466	477	477	477	1	0	1	0	0	;
1364	1164	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	;
1726	1164	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	;
1364	1164	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	;
1726	1164	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	;
2037	1165	0.012346	0.033258	0.0004	0	0	0	1	0	1	0	0	;
2050	1166	0.042051	0.106601	0.0012	0	0	0	1	0	1	0	0	;
2114	1166	0.015369	0.04258	0	0	0	0	1	0	1	0	0	;
1618	2697	0.000277	0.000632	0.0607	268	268	268	1	0	1	0	0	;
1618	1167	0.000395	0.000731	0.0628	0	0	0	1	0	1	0	0	;
1562	1168	0.000178	0.000928	0.3564	455	455	455	1	0	1	0	0	;
2841	1169	0.021416	0.07735	0.0093	0	0	0	1	0	1	0	0	;
1870	1170	0.012247	0.044385	0.0739	357	357	357	1	0	1	0	0	;
1691	2698	9.90E-05	0.000988	0.004	471	471	471	1	0	1	0	0	;
1190	1171	0.006918	0.046044	0.0851	535	535	535	1	0	1	0	0	;
2744	1172	0.000158	0.000289	0.0203	0	0	0	1	0	1	0	0	;
1415	2699	0.000145	0.000265	0.0182	0	0	0	1	0	1	0	0	;
2038	1173	0.000222	0.000711	0.0004	0	0	0	1	0	1	0	0	;
2033	1174	0.000968	0.00644	0.0121	540	540	540	1	0	1	0	0	;
1760	1176	0.073318	0.197531	0.0035	0	0	0	1	0	1	0	0	;
2134	1176	0.052406	0.141345	0.0028	0	0	0	1	0	1	0	0	;
1248	1179	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	;
1248	2701	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	;
1248	2700	0.000284	0.00052	0.0461	0	0	0	1	0	1	0	0	;
2791	1181	4.00E-05	0.001086	0.004	1363	1363	1363	1	0	1	0	0	;
2796	1181	5.90E-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	;
2039	1182	0.050894	0.128748	0.0014	0	0	0	1	0	1	0	0	;
1706	1183	0.124501	0.227898	0.0024	0	0	0	1	0	1	0	0	;
1527	1184	0.009007	0.043872	0.0749	384	384	384	1	0	1	0	0	;
1635	1184	0.002738	0.018562	0.04	503	503	503	1	0	1	0	0	;
2019	1184	0.002078	0.008442	0.0152	360	360	360	1	0	1	0	0	;
1289	1187	2.80E-05	0.000172	0.0243	455	455	455	1	0	1	0	0	;
1680	1188	0.020569	0.065387	0.0217	0	0	0	1	0	1	0	0	;
1445	1189	0.000126	0.000261	0.0152	0	0	0	1	0	1	0	0	;
1557	1190	0.00083	0.003931	0.0071	413	413	413	1	0	1	0	0	;
1812	1190	0.002825	0.018943	0.0344	540	540	540	1	0	1	0	0	;
1816	1190	0.003338	0.019161	0.0349	413	413	413	1	0	1	0	0	;
2761	1190	0.00083	0.003832	0.0071	413	413	413	1	0	1	0	0	;
1812	1190	0.002588	0.017264	0.0314	524	524	524	1	0	1	0	0	;
1618	1191	0.000356	0.000988	0.1094	280	280	280	1	0	1	0	0	;
1850	1192	0.002568	0.011358	0.1539	319	319	319	1	0	1	0	0	;
2040	1192	0.000454	0.00399	0.3675	428	428	428	1	0	1	0	0	;
1195	1193	2.00E-06	0.001185	0	389	389	389	1	0	1	0	0	;
2702	1193	2.00E-06	0.001185	0	389	389	389	1	0	1	0	0	;
1597	1198	0.000425	0.001934	0.003	265	265	265	1	0	1	0	0	;
1805	1199	0.045603	0.140338	0.002	0	0	0	1	0	1	0	0	;
1438	1200	0.005798	0.039696	0.0724	420	420	420	1	0	1	0	0	;
2112	1200	0.004938	0.033165	0.0607	440	440	440	1	0	1	0	0	;
1575	1201	0.015569	0.028499	0.0003	0	0	0	1	0	1	0	0	;
1343	1203	0.00098	0.001794	0.1488	0	0	0	1	0	1	0	0	;
1955	1207	0.004031	0.013102	0.0121	0	0	0	1	0	1	0	0	;
2080	1207	0.015621	0.039808	0.0017	0	0	0	1	0	1	0	0	;
1426	2706	0.011842	0.041824	0.0472	0	0	0	1	0	1	0	0	;
1505	1208	0.001027	0.012543	0.0243	584	584	584	1	0	1	0	0	;
1635	1208	0.006935	0.036516	0.0663	369	369	369	1	0	1	0	0	;
1505	1208	0.001798	0.012089	0.0223	482	482	482	1	0	1	0	0	;
2715	1208	4.80E-05	8.80E-05	0.001	0	0	0	1	0	1	0	0	;
1273	1208	4.80E-05	8.80E-05	0.001	0	0	0	1	0	1	0	0	;
1346	1209	0.005906	0.026627	0.0456	405	405	405	1	0	1	0	0	;
1346	2707	0.005906	0.026627	0.0445	405	405	405	1	0	1	0	0	;
1581	1210	0.017385	0.047367	0.0102	0	0	0	1	0	1	0	0	;
1867	1210	0.07483	0.18972	0.0071	0	0	0	1	0	1	0	0	;
1961	1210	0.008617	0.035097	0.0015	0	0	0	1	0	1	0	0	;
1633	1213	0.068783	0.125976	0.0013	0	0	0	1	0	1	0	0	;
1269	1214	0.004573	0.020316	0.0405	289	289	289	1	0	1	0	0	;
1702	1216	0.002825	0.019239	0.0476	430	430	430	1	0	1	0	0	;
1640	1221	0.007723	0.044444	0.082	472	472	472	1	0	1	0	0	;
1601	1222	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	;
1601	1222	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	;
2709	1224	2.10E-05	0.000339	0.0087	2487	2487	2487	1	0	1	0	0	;
1225	1224	2.10E-05	0.000325	0.0087	2487	2487	2487	1	0	1	0	0	;
2045	1226	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
2047	1227	0.006299	0.018392	0	0	0	0	1	0	1	0	0	;
1514	1228	0.004741	0.022124	0.038	320	320	320	1	0	1	0	0	;
1881	1229	0.14768	0.270326	0.001	0	0	0	1	0	1	0	0	;
1698	1231	0.000198	0.000751	0.0921	401	401	401	1	0	1	0	0	;
1429	1233	0.002133	0.009659	0.0162	312	312	312	1	0	1	0	0	;
1585	1234	0.044848	0.142857	0.0017	0	0	0	1	0	1	0	0	;
1475	1235	0.002438	0.016458	0.0314	416	416	416	1	0	1	0	0	;
1475	1235	0.00243	0.016454	0.0319	416	416	416	1	0	1	0	0	;
1519	1236	0.057445	0.119678	0.0019	0	0	0	1	0	1	0	0	;
1482	1237	0.000356	0.001422	0	368	368	368	1	0	1	0	0	;
2050	1238	0.000227	0.000605	0	0	0	0	1	0	1	0	0	;
1425	1242	0.077324	0.210154	0.0033	0	0	0	1	0	1	0	0	;
1847	1243	0.000616	0.006627	0.1531	1754	1754	1754	1	0	1	0	0	;
2051	1244	0.004975	0.009106	0.0065	0	0	0	1	0	1	0	0	;
2772	1245	0.009574	0.026707	0	0	0	0	1	0	1	0	0	;
1942	1246	0.036489	0.066792	0.0007	0	0	0	1	0	1	0	0	;
2028	1246	0.049887	0.126732	0.0014	0	0	0	1	0	1	0	0	;
1596	1247	0.043084	0.144873	0.002	0	0	0	1	0	1	0	0	;
1415	1248	0.000776	0.004612	0.1736	325	325	325	1	0	1	0	0	;
1892	1248	0.000119	0.000691	0.0076	397	397	397	1	0	1	0	0	;
1891	1248	0.000119	0.000711	0.0071	356	356	356	1	0	1	0	0	;
1973	1248	0.001126	0.005965	0.0162	272	272	272	1	0	1	0	0	;
1894	1250	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
1824	1253	0.032364	0.095227	0.0297	0	0	0	1	0	1	0	0	;
1768	1254	0.017637	0.075334	0.002	0	0	0	1	0	1	0	0	;
1363	1255	0.001993	0.020458	0.0638	482	482	482	1	0	1	0	0	;
1363	1255	0.001993	0.020472	0.0638	482	482	482	1	0	1	0	0	;
1282	1258	0.002686	0.018173	0.0324	381	381	381	1	0	1	0	0	;
1555	1258	0.005748	0.03836	0.0688	524	524	524	1	0	1	0	0	;
2027	1259	0.005562	0.010181	0.0001	0	0	0	1	0	1	0	0	;
1640	1261	0.000277	0.002588	0.0051	584	584	584	1	0	1	0	0	;
2053	1262	0.027211	0.062988	0.0007	0	0	0	1	0	1	0	0	;
2713	567	2.00E-05	0.000198	0	337	337	337	1	0	1	0	0	;
1468	1264	0.067422	0.186621	0.0021	0	0	0	1	0	1	0	0	;
1684	1264	0.06198	0.216931	0.002	0	0	0	1	0	1	0	0	;
1885	1264	0.059965	0.147896	0.0017	0	0	0	1	0	1	0	0	;
2054	1264	0.003527	0.007811	0	0	0	0	1	0	1	0	0	;
1469	1265	0.002647	0.011911	0.0213	305	305	305	1	0	1	0	0	;
1470	1266	0.014059	0.045578	0.0006	0	0	0	1	0	1	0	0	;
1508	1268	0.001659	0.011081	0.0203	507	507	507	1	0	1	0	0	;
1508	1268	0.002509	0.011319	0.0203	388	388	388	1	0	1	0	0	;
1486	1270	0.000928	0.006183	0.0111	540	540	540	1	0	1	0	0	;
2092	1270	0.000217	0.001481	0.003	471	471	471	1	0	1	0	0	;
2132	1271	7.00E-06	0.00013	0.0029	2694	2694	2694	1	0	1	0	0	;
1628	1272	0.04258	0.102797	0.0067	0	0	0	1	0	1	0	0	;
1506	1275	0.000111	0.000741	0.0014	545	545	545	1	0	1	0	0	;
1810	1275	0.001857	0.008375	0.0142	385	385	385	1	0	1	0	0	;
2754	1275	9.90E-05	0.000711	0.001	471	471	471	1	0	1	0	0	;
1569	1276	0.000198	0.000909	0.001	264	264	264	1	0	1	0	0	;
1606	1281	0.076846	0.15999	0.009	0	0	0	1	0	1	0	0	;
1413	1283	0.013274	0.060326	0.1043	331	331	331	1	0	1	0	0	;
1285	2716	2.00E-05	0.000198	0.0091	257	257	257	1	0	1	0	0	;
1285	1284	2.00E-05	0.000198	0.0051	257	257	257	1	0	1	0	0	;
1468	1286	0.053918	0.133787	0.002	0	0	0	1	0	1	0	0	;
1684	1286	0.023683	0.056941	0.001	0	0	0	1	0	1	0	0	;
1468	1286	0.053666	0.133787	0.001	0	0	0	1	0	1	0	0	;
1862	1287	0.004701	0.030064	0.0547	385	385	385	1	0	1	0	0	;
1484	1289	0.001343	0.007862	0.0142	455	455	455	1	0	1	0	0	;
1658	2717	2.80E-05	0.000145	0.0606	855	855	855	1	0	1	0	0	;
2056	1290	5.00E-06	0.0001	0	2487	2487	2487	1	0	1	0	0	;
1290	566	1.00E-05	0.0001	0	2487	2487	2487	1	0	1	0	0	;
1664	1291	0.026455	0.072562	0.0008	0	0	0	1	0	1	0	0	;
2093	1291	0.032552	0.067674	0.0007	0	0	0	1	0	1	0	0	;
2058	1292	9.90E-05	0.000182	0.0004	0	0	0	1	0	1	0	0	;
2009	1293	0.00073	0.001335	0.1104	0	0	0	1	0	1	0	0	;
1249	1294	0.002016	0.005543	0.0001	0	0	0	1	0	1	0	0	;
1458	1294	0.028975	0.121945	0.0015	0	0	0	1	0	1	0	0	;
1265	1295	0.018038	0.057792	0.0916	0	0	0	1	0	1	0	0	;
1999	1295	0.001798	0.004543	0.0081	0	0	0	1	0	1	0	0	;
1359	1296	0.015873	0.106828	0.0018	0	0	0	1	0	1	0	0	;
2060	1301	0.001537	0.004031	0.0036	0	0	0	1	0	1	0	0	;
1541	1302	8.00E-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	;
2757	1302	8.00E-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	;
1595	1303	0.000909	0.003299	0.0051	310	310	310	1	0	1	0	0	;
2061	1305	0.049635	0.125976	0.0014	0	0	0	1	0	1	0	0	;
1232	1307	0.002627	0.017284	0.0435	0	0	0	1	0	1	0	0	;
1486	1307	0.002272	0.011239	0.0203	413	413	413	1	0	1	0	0	;
1497	1307	0.002574	0.013541	0.0349	408	408	408	1	0	1	0	0	;
1713	2719	0.001817	0.012207	0.0223	471	471	471	1	0	1	0	0	;
1865	2719	0.000375	0.002509	0.0051	540	540	540	1	0	1	0	0	;
1982	1307	0.000356	0.002311	0.004	540	540	540	1	0	1	0	0	;
2006	2718	0.003081	0.020089	0.0375	381	381	381	1	0	1	0	0	;
2821	2718	0.000375	0.002528	0.0051	388	388	388	1	0	1	0	0	;
1907	1307	0.001798	0.010133	0.0182	408	408	408	1	0	1	0	0	;
1497	1307	0.00097	0.009481	0.037	720	720	720	1	0	1	0	0	;
1969	2719	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	;
1909	1307	0.000751	0.007423	0.0248	833	833	833	1	0	1	0	0	;
1968	2719	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	;
1223	1308	0.00099	0.007576	0.156	1486	1486	1486	1	0	1	0	0	;
1487	2720	0.000298	0.003262	0.0693	1774	1774	1774	1	0	1	0	0	;
1703	2720	0.000561	0.006288	0.1574	1774	1774	1774	1	0	1	0	0	;
2785	2720	0.000554	0.006163	0.1588	1579	1579	1579	1	0	1	0	0	;
1703	1308	0.000382	0.005002	0.1718	2487	2487	2487	1	0	1	0	0	;
2785	1308	0.000381	0.005	0.1733	2487	2487	2487	1	0	1	0	0	;
1851	1308	0.000547	0.006046	0.1242	1579	1579	1579	1	0	1	0	0	;
1236	1309	0.026455	0.054674	0.002	0	0	0	1	0	1	0	0	;
1236	1309	0.010859	0.026153	0.0501	0	0	0	1	0	1	0	0	;
1220	1311	0.048324	0.129478	0.0026	0	0	0	1	0	1	0	0	;
2121	1311	0.078045	0.142861	0.0014	0	0	0	1	0	1	0	0	;
1220	1311	0.048803	0.125926	0.0021	0	0	0	1	0	1	0	0	;
1418	1312	0.006262	0.043595	0.078	471	471	471	1	0	1	0	0	;
1728	1312	0.001659	0.011022	0.0203	513	513	513	1	0	1	0	0	;
1936	1312	0.002744	0.018746	0.0349	515	515	515	1	0	1	0	0	;
1728	1312	0.001659	0.011042	0.0203	538	538	538	1	0	1	0	0	;
2062	1314	0.001764	0.004283	0.0001	0	0	0	1	0	1	0	0	;
1751	2721	0.022424	0.054926	0.0064	0	0	0	1	0	1	0	0	;
1751	1315	0.02318	0.056437	0.0066	0	0	0	1	0	1	0	0	;
1361	1316	0.003694	0.02481	0.0456	575	575	575	1	0	1	0	0	;
2745	1316	0.002963	0.019793	0.0694	370	370	370	1	0	1	0	0	;
1465	1316	0.002647	0.017659	0.0324	575	575	575	1	0	1	0	0	;
1784	1316	0.00719	0.033264	0.0618	319	319	319	1	0	1	0	0	;
1966	1318	0.014361	0.048375	0.0006	0	0	0	1	0	1	0	0	;
1504	1318	0.030234	0.092719	0.0025	0	0	0	1	0	1	0	0	;
2125	1319	0.006803	0.015621	0.0002	0	0	0	1	0	1	0	0	;
1916	1322	0.002771	0.011842	0.0177	0	0	0	1	0	1	0	0	;
1434	1323	0.003457	0.015704	0.0284	369	369	369	1	0	1	0	0	;
1689	1323	0.00164	0.021709	0.0911	482	482	482	1	0	1	0	0	;
1538	1324	2.00E-05	9.90E-05	0.0121	457	457	457	1	0	1	0	0	;
1649	1324	0.000435	0.002878	0.0051	507	507	507	1	0	1	0	0	;
1327	1326	0.00252	0.005039	0	0	0	0	1	0	1	0	0	;
1456	1326	0.006922	0.012671	0.004	0	0	0	1	0	1	0	0	;
1456	1327	0.001512	0.003527	0	0	0	0	1	0	1	0	0	;
1471	1328	0.003931	0.020365	0.037	388	388	388	1	0	1	0	0	;
1550	1328	0.002805	0.012484	0.0319	327	327	327	1	0	1	0	0	;
1539	1329	0.007309	0.049876	0.0881	538	538	538	1	0	1	0	0	;
1704	1329	0.006044	0.042114	0.0729	513	513	513	1	0	1	0	0	;
1627	1330	0.009826	0.020912	0.0009	0	0	0	1	0	1	0	0	;
1911	1330	0.030234	0.082389	0.001	0	0	0	1	0	1	0	0	;
1730	1331	0.043084	0.135047	0.002	0	0	0	1	0	1	0	0	;
1361	1334	0.000612	0.004128	0.0081	575	575	575	1	0	1	0	0	;
1455	1334	0.001225	0.006854	0.1397	261	261	261	1	0	1	0	0	;
1465	1334	0.001738	0.011615	0.0213	575	575	575	1	0	1	0	0	;
1202	1335	0.001059	0.003597	0.0458	300	300	300	1	0	1	0	0	;
1401	1335	0.009699	0.044839	0.0749	331	331	331	1	0	1	0	0	;
1617	1335	0.001426	0.009276	0.0292	366	366	366	1	0	1	0	0	;
1681	1335	0.014143	0.064395	0.1134	0	0	0	1	0	1	0	0	;
1800	1335	0.003502	0.02318	0.0547	366	366	366	1	0	1	0	0	;
1800	1335	0.004543	0.024889	0.0435	321	321	321	1	0	1	0	0	;
2064	1337	2.00E-05	9.80E-05	0	440	440	440	1	0	1	0	0	;
2066	1339	0.003275	0.00907	0	0	0	0	1	0	1	0	0	;
2065	1340	2.00E-05	0.000198	0.001	440	440	440	1	0	1	0	0	;
1989	1341	0.014361	0.036029	0.001	0	0	0	1	0	1	0	0	;
2067	1341	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
2076	1341	0.022172	0.046107	0.001	0	0	0	1	0	1	0	0	;
1837	1341	0.014555	0.026643	0.0004	0	0	0	1	0	1	0	0	;
2068	1342	5.90E-05	0.000356	0.001	471	471	471	1	0	1	0	0	;
2070	1345	0.001126	0.005037	0.0091	0	0	0	1	0	1	0	0	;
1558	1346	0.004642	0.030854	0.0557	541	541	541	1	0	1	0	0	;
1883	1346	0.001578	0.010526	0.0192	379	379	379	1	0	1	0	0	;
2069	1346	0.000119	0.000889	0.002	541	541	541	1	0	1	0	0	;
1677	1350	0.001351	0.008986	0.0303	405	405	405	1	0	1	0	0	;
2781	1351	0.001512	0.005039	0.0123	0	0	0	1	0	1	0	0	;
1653	1351	0.003779	0.014865	0.0185	0	0	0	1	0	1	0	0	;
1918	1352	0.001027	0.006123	0.2162	296	296	296	1	0	1	0	0	;
1881	1354	0.005926	0.013827	0	0	0	0	1	0	1	0	0	;
1886	1354	0.059259	0.141284	0.0005	0	0	0	1	0	1	0	0	;
2071	1356	0.000194	0.000624	0.0009	0	0	0	1	0	1	0	0	;
1962	1357	0.001146	0.007625	0.0142	575	575	575	1	0	1	0	0	;
2723	1358	9.90E-05	0.000198	0.0142	0	0	0	1	0	1	0	0	;
1353	1358	9.90E-05	0.000198	0.0182	0	0	0	1	0	1	0	0	;
1692	2724	9.90E-05	0.000988	0.004	473	473	473	1	0	1	0	0	;
2722	1358	0.000111	0.000223	0.0213	0	0	0	1	0	1	0	0	;
1434	1360	0.003477	0.023822	0.0456	482	482	482	1	0	1	0	0	;
1410	1361	0.000324	0.000992	0.0729	0	0	0	1	0	1	0	0	;
1505	1363	0.00081	0.005472	0.0101	482	482	482	1	0	1	0	0	;
1505	1363	0.000751	0.005057	0.0127	482	482	482	1	0	1	0	0	;
1690	1364	0.001884	0.019197	0.4621	1633	1633	1633	1	0	1	0	0	;
1690	1364	0.001891	0.019134	0.4621	1633	1633	1633	1	0	1	0	0	;
2072	1365	0.029226	0.076846	0.0009	0	0	0	1	0	1	0	0	;
1947	1367	0.001462	0.009817	0.0177	524	524	524	1	0	1	0	0	;
1777	1370	0.000237	0.001501	0.003	540	540	540	1	0	1	0	0	;
2785	1371	0.000402	0.005242	0.1791	2487	2487	2487	1	0	1	0	0	;
1703	1371	0.000402	0.005242	0.1819	2487	2487	2487	1	0	1	0	0	;
1755	1376	5.90E-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	;
2797	2729	5.90E-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	;
2798	1376	5.90E-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	;
1633	1379	0.009826	0.032754	0.0037	0	0	0	1	0	1	0	0	;
2041	1379	0.004031	0.013605	0.0002	0	0	0	1	0	1	0	0	;
1639	1380	0.111867	0.241875	0.0026	0	0	0	1	0	1	0	0	;
2126	1380	0.02318	0.062988	0.0007	0	0	0	1	0	1	0	0	;
2073	1381	0.038801	0.073066	0.0008	0	0	0	1	0	1	0	0	;
1497	2733	0.000366	0.000669	0.0476	0	0	0	1	0	1	0	0	;
1497	1383	0.000352	0.000645	0.0466	0	0	0	1	0	1	0	0	;
1745	1385	0.003121	0.020997	0.0385	540	540	540	1	0	1	0	0	;
2016	1385	0.004602	0.0208	0.0365	337	337	337	1	0	1	0	0	;
2809	1386	0.002694	0.028476	0.6599	1708	1708	1708	1	0	1	0	0	;
1855	1387	0.000751	0.003417	0.0061	331	331	331	1	0	1	0	0	;
2740	1388	2.00E-06	0.001185	0	0	0	0	1	0	1	0	0	;
1390	1388	2.00E-06	0.001185	0	0	0	0	1	0	1	0	0	;
2739	1388	2.00E-06	0.001185	0	0	0	0	1	0	1	0	0	;
2075	1391	0.00083	0.005491	0.0101	540	540	540	1	0	1	0	0	;
1532	1392	0.000567	0.001298	0.1843	263	263	263	1	0	1	0	0	;
1532	2741	0.000395	0.001422	0.1903	0	0	0	1	0	1	0	0	;
1597	1393	0.000494	0.002963	0.0051	350	350	350	1	0	1	0	0	;
1943	1395	0.004006	0.010129	0.0054	0	0	0	1	0	1	0	0	;
2005	1396	0.02968	0.124313	0.0015	0	0	0	1	0	1	0	0	;
2018	1396	0.021164	0.079365	0.001	0	0	0	1	0	1	0	0	;
1898	1398	0.029554	0.078534	0.0013	0	0	0	1	0	1	0	0	;
2076	1398	0.005291	0.011842	0	0	0	0	1	0	1	0	0	;
1752	1399	0.000435	0.0016	0.1974	506	506	506	1	0	1	0	0	;
1752	1399	0.000435	0.00162	0.2005	506	506	506	1	0	1	0	0	;
1681	1401	0.006499	0.029472	0.0506	301	301	301	1	0	1	0	0	;
1731	1403	0.004879	0.022479	0.0375	305	305	305	1	0	1	0	0	;
1848	1404	0.017511	0.074351	0.0009	0	0	0	1	0	1	0	0	;
2018	1404	0.008541	0.023154	0.0007	0	0	0	1	0	1	0	0	;
2078	2743	9.90E-05	0.000573	0.0511	0	0	0	1	0	1	0	0	;
2077	1405	0.000138	0.000435	0.0445	0	0	0	1	0	1	0	0	;
2079	1407	0.001864	0.007508	0.0001	0	0	0	1	0	1	0	0	;
1659	1411	0.080877	0.204334	0.0043	0	0	0	1	0	1	0	0	;
1832	1411	0.038297	0.131771	0.0319	0	0	0	1	0	1	0	0	;
1967	1411	0.014613	0.037289	0.0025	0	0	0	1	0	1	0	0	;
1434	1412	0.002943	0.019773	0.0354	482	482	482	1	0	1	0	0	;
1564	1412	0.001679	0.011101	0.0203	482	482	482	1	0	1	0	0	;
2065	1413	0.006301	0.028622	0.0496	331	331	331	1	0	1	0	0	;
2814	2744	0.002746	0.014183	0.1868	325	325	325	1	0	1	0	0	;
1850	1415	0.002469	0.013827	0.1757	325	325	325	1	0	1	0	0	;
1974	2744	0.002094	0.010607	0.1822	292	292	292	1	0	1	0	0	;
1563	1416	0.000436	0.000797	0.001	0	0	0	1	0	1	0	0	;
1956	1417	0.009323	0.046598	0.08	354	354	354	1	0	1	0	0	;
1936	1418	0.004425	0.029349	0.0547	578	578	578	1	0	1	0	0	;
1697	1419	0.079365	0.163517	0.0021	0	0	0	1	0	1	0	0	;
1878	2745	0.0032	0.021472	0.0385	418	418	418	1	0	1	0	0	;
1712	1421	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	;
1720	1421	0.001211	0.017571	0.4563	2487	2487	2487	1	0	1	0	0	;
2786	1421	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	;
1720	1421	0.001205	0.017438	0.4534	2487	2487	2487	1	0	1	0	0	;
1634	1423	0.021244	0.060489	0.0193	0	0	0	1	0	1	0	0	;
2102	1424	0.000553	0.003793	0.0071	502	502	502	1	0	1	0	0	;
1508	1427	0.007546	0.034173	0.0607	265	265	265	1	0	1	0	0	;
2081	1432	0.009156	0.040044	0.0135	0	0	0	1	0	1	0	0	;
1659	1433	0.017133	0.043336	0.0005	0	0	0	1	0	1	0	0	;
1889	1433	0.005039	0.014109	0.0002	0	0	0	1	0	1	0	0	;
1463	1434	0.000928	0.004148	0.0071	0	0	0	1	0	1	0	0	;
1586	1434	0.002844	0.018627	0.0334	468	468	468	1	0	1	0	0	;
1995	1434	0.00257	0.017083	0.0314	482	482	482	1	0	1	0	0	;
1937	1438	0.001679	0.011062	0.0203	438	438	438	1	0	1	0	0	;
2001	1438	0.004958	0.022716	0.0395	265	265	265	1	0	1	0	0	;
2090	1438	0.000178	0.00077	0.0035	271	271	271	1	0	1	0	0	;
2083	1446	0.000237	0.001541	0.003	540	540	540	1	0	1	0	0	;
2812	1448	0.000948	0.009185	0.0324	426	426	426	1	0	1	0	0	;
2812	2750	0.000889	0.008652	0.0304	350	350	350	1	0	1	0	0	;
2085	1453	0.001008	0.00252	0	0	0	0	1	0	1	0	0	;
1820	1454	0.001738	0.011595	0.0213	440	440	440	1	0	1	0	0	;
1878	1455	0.008652	0.039447	0.0724	374	374	374	1	0	1	0	0	;
1828	1459	0.073822	0.198539	0.0119	0	0	0	1	0	1	0	0	;
1879	1460	0.107178	0.196187	0.0016	0	0	0	1	0	1	0	0	;
2086	1461	0.001067	0.004346	0.0182	360	360	360	1	0	1	0	0	;
1830	1462	0.023735	0.043446	0.0005	0	0	0	1	0	1	0	0	;
2087	2752	0.017385	0.031998	0.0003	0	0	0	1	0	1	0	0	;
2088	1464	0.005543	0.012094	0.0002	0	0	0	1	0	1	0	0	;
1742	1467	0.008332	0.037879	0.0663	264	264	264	1	0	1	0	0	;
2010	1468	0.033006	0.072814	0.001	0	0	0	1	0	1	0	0	;
1731	1469	0.008774	0.031285	0.0491	305	305	305	1	0	1	0	0	;
2089	1471	0.002311	0.015467	0.0284	507	507	507	1	0	1	0	0	;
2090	1472	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0	;
2090	1472	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0	;
1508	1473	0.005886	0.031546	0.0567	380	380	380	1	0	1	0	0	;
1818	1473	0.011239	0.050647	0.0901	331	331	331	1	0	1	0	0	;
1896	1475	0.001817	0.012089	0.0223	440	440	440	1	0	1	0	0	;
2091	1478	5.90E-05	0.000403	0.001	507	507	507	1	0	1	0	0	;
1808	1480	0.000316	0.001936	0.2551	397	397	397	1	0	1	0	0	;
1505	1481	0.000221	0.001357	0.1974	385	385	385	1	0	1	0	0	;
1677	1482	0.003818	0.024421	0.1136	366	366	366	1	0	1	0	0	;
1609	1483	0.003457	0.007901	0	0	0	0	1	0	1	0	0	;
2118	1483	0.000335	0.000613	0	0	0	0	1	0	1	0	0	;
2139	1484	0.00162	0.009284	0.0162	379	379	379	1	0	1	0	0	;
2814	2753	0.001956	0.009146	0.0152	348	348	348	1	0	1	0	0	;
1982	1486	0.001837	0.008988	0.0203	403	403	403	1	0	1	0	0	;
2092	1486	0.000672	0.004543	0.0167	403	403	403	1	0	1	0	0	;
1851	1487	0.000242	0.002735	0.0549	1579	1579	1579	1	0	1	0	0	;
2092	1492	0.000237	0.000494	0.0294	0	0	0	1	0	1	0	0	;
1590	1493	0.041068	0.098765	0.001	0	0	0	1	0	1	0	0	;
1675	1493	0.004535	0.010078	0	0	0	0	1	0	1	0	0	;
2114	1493	0.003779	0.010582	0	0	0	0	1	0	1	0	0	;
1618	1497	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0	;
1618	1497	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0	;
1907	1497	0.000563	0.003372	0.0116	408	408	408	1	0	1	0	0	;
1909	1497	0.000211	0.002058	0.0111	789	789	789	1	0	1	0	0	;
1832	1504	0.026707	0.095994	0.0264	0	0	0	1	0	1	0	0	;
1966	1504	0.012346	0.041572	0.0005	0	0	0	1	0	1	0	0	;
2014	1504	0.016377	0.042076	0.0005	0	0	0	1	0	1	0	0	;
2787	1508	0.002746	0.018746	0.0329	507	507	507	1	0	1	0	0	;
2122	1508	0.003002	0.015052	0.0268	388	388	388	1	0	1	0	0	;
1819	1509	0.002043	0.022929	0.4592	1659	1659	1659	1	0	1	0	0	;
1840	1509	0.000776	0.008497	0.1805	1659	1659	1659	1	0	1	0	0	;
1636	1511	0.037541	0.092467	0.001	0	0	0	1	0	1	0	0	;
1513	1512	0.000512	0.000938	0	0	0	0	1	0	1	0	0	;
2094	1515	1.00E-05	0.0001	0.0029	1708	1708	1708	1	0	1	0	0	;
1559	1519	0.046863	0.11867	0.0013	0	0	0	1	0	1	0	0	;
1992	1521	0.003121	0.014183	0.0243	331	331	331	1	0	1	0	0	;
1547	1526	0.059461	0.146384	0.0028	0	0	0	1	0	1	0	0	;
1794	1526	0.0451	0.153187	0.0017	0	0	0	1	0	1	0	0	;
1904	1527	0.003099	0.020113	0.0385	473	473	473	1	0	1	0	0	;
2086	1527	0.002528	0.016672	0.0304	473	473	473	1	0	1	0	0	;
1860	1528	0.001679	0.011397	0.0223	502	502	502	1	0	1	0	0	;
2095	1530	0.013152	0.03487	0.0021	0	0	0	1	0	1	0	0	;
1565	1531	0.036029	0.092467	0.001	0	0	0	1	0	1	0	0	;
2096	1531	0.124717	0.316201	0.0036	0	0	0	1	0	1	0	0	;
2770	1532	0.00077	0.001659	0.2106	0	0	0	1	0	1	0	0	;
2097	1533	0.01159	0.031494	0.0003	0	0	0	1	0	1	0	0	;
2098	1535	0.001764	0.005039	0.0001	0	0	0	1	0	1	0	0	;
2127	1539	0.005628	0.038669	0.0729	391	391	391	1	0	1	0	0	;
1952	1540	0.020156	0.087176	0.001	0	0	0	1	0	1	0	0	;
1759	2758	0.000652	0.001244	0.1833	0	0	0	1	0	1	0	0	;
1543	2759	0.003731	0.006829	0	0	0	0	1	0	1	0	0	;
1808	1546	0.00083	0.002588	0.32	321	321	321	1	0	1	0	0	;
1846	2760	0.000395	0.002291	0.0182	368	368	368	1	0	1	0	0	;
2031	2760	0.001659	0.011062	0.0203	352	352	352	1	0	1	0	0	;
1635	1548	0.009956	0.035773	0.0572	302	302	302	1	0	1	0	0	;
2019	1548	0.002102	0.008286	0.0142	360	360	360	1	0	1	0	0	;
2086	1548	0.001185	0.008	0.0152	448	448	448	1	0	1	0	0	;
1650	1550	0.00371	0.01789	0.0359	344	344	344	1	0	1	0	0	;
1820	1550	0.001428	0.019629	0.0754	638	638	638	1	0	1	0	0	;
2089	1550	0.001244	0.016316	0.0699	935	935	935	1	0	1	0	0	;
2091	1550	0.006728	0.030596	0.0587	344	344	344	1	0	1	0	0	;
2809	1551	0.000471	0.006184	0.2368	954	954	954	1	0	1	0	0	;
1980	1552	0.021926	0.055062	0.0002	0	0	0	1	0	1	0	0	;
2101	1552	0.019753	0.05037	0	0	0	0	1	0	1	0	0	;
1727	2762	0.036029	0.093222	0.0011	0	0	0	1	0	1	0	0	;
1919	1560	0.008566	0.023432	0.0002	0	0	0	1	0	1	0	0	;
1560	1573	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0	;
1786	2841	0.05417	0.137314	0.0019	0	0	0	1	0	1	0	0	;
1814	1561	0.03351	0.113631	0.0013	0	0	0	1	0	1	0	0	;
1566	1562	0.006084	0.023072	0.24	282	282	282	1	0	1	0	0	;
1790	1565	0.051524	0.124313	0.003	0	0	0	1	0	1	0	0	;
1986	1565	0.046863	0.109851	0.0012	0	0	0	1	0	1	0	0	;
2064	1566	0.004454	0.01571	0.0253	257	257	257	1	0	1	0	0	;
1781	1567	0.032754	0.083396	0.001	0	0	0	1	0	1	0	0	;
1928	1570	0.021668	0.066516	0.0013	0	0	0	1	0	1	0	0	;
1928	2763	0.020912	0.063996	0.0013	0	0	0	1	0	1	0	0	;
2093	1574	0.001512	0.004787	0.0045	0	0	0	1	0	1	0	0	;
2081	1576	0.019867	0.059067	0.0189	0	0	0	1	0	1	0	0	;
1802	1580	2.80E-05	0.000409	0.0116	1579	1579	1579	1	0	1	0	0	;
1802	2765	2.80E-05	0.000422	0.0116	1579	1579	1579	1	0	1	0	0	;
1861	1581	0.029982	0.075838	0	0	0	0	1	0	1	0	0	;
1852	1583	0.010667	0.052109	0.0901	317	317	317	1	0	1	0	0	;
1635	1586	0.003931	0.026686	0.0506	325	325	325	1	0	1	0	0	;
1581	1587	0.002268	0.006803	0.0005	0	0	0	1	0	1	0	0	;
1686	1588	0.049887	0.166767	0.0019	0	0	0	1	0	1	0	0	;
1591	1590	0.017385	0.039053	0.004	0	0	0	1	0	1	0	0	;
1627	1596	0.022172	0.057697	0.001	0	0	0	1	0	1	0	0	;
1913	1597	0.000415	0.002785	0.0051	507	507	507	1	0	1	0	0	;
1993	2831	0.001225	0.005981	0.0111	388	388	388	1	0	1	0	0	;
1975	2831	0.000474	0.003149	0.0061	507	507	507	1	0	1	0	0	;
1959	1600	0.000644	0.002929	0.0051	418	418	418	1	0	1	0	0	;
1820	1601	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0	;
1820	1601	0.000435	0.002963	0.0208	935	935	935	1	0	1	0	0	;
2106	1604	5.90E-05	0.000336	0.001	541	541	541	1	0	1	0	0	;
1632	1606	0.057697	0.120685	0.0013	0	0	0	1	0	1	0	0	;
1776	1607	0.042328	0.167297	0.0021	0	0	0	1	0	1	0	0	;
1822	1608	0.046863	0.158982	0.002	0	0	0	1	0	1	0	0	;
1911	1608	0.012094	0.033006	0	0	0	0	1	0	1	0	0	;
2128	1611	0.03477	0.064752	0.0006	0	0	0	1	0	1	0	0	;
2107	1614	0.003927	0.026153	0.0486	507	507	507	1	0	1	0	0	;
1800	1617	0.002035	0.014025	0.0263	440	440	440	1	0	1	0	0	;
1744	1618	0.000237	0.00083	0.1843	268	268	268	1	0	1	0	0	;
1806	1621	0.002394	0.014865	0.0002	0	0	0	1	0	1	0	0	;
2109	1623	0.000756	0.001512	0	0	0	0	1	0	1	0	0	;
2110	1624	0.000151	0.000428	0	0	0	0	1	0	1	0	0	;
1810	2771	0.000454	0.002114	0.0061	312	312	312	1	0	1	0	0	;
1810	1625	0.000454	0.002114	0.004	272	272	272	1	0	1	0	0	;
1863	1628	0.069791	0.171328	0.0023	0	0	0	1	0	1	0	0	;
1857	1630	0.103301	0.241371	0.003	0	0	0	1	0	1	0	0	;
2110	1630	0.068178	0.17357	0.0021	0	0	0	1	0	1	0	0	;
1730	1631	0.014613	0.049383	0.001	0	0	0	1	0	1	0	0	;
1809	1631	0.041572	0.101789	0.002	0	0	0	1	0	1	0	0	;
1730	1631	0.015873	0.050643	0.001	0	0	0	1	0	1	0	0	;
1724	1632	0.053666	0.303603	0.0034	0	0	0	1	0	1	0	0	;
1724	1632	0.053918	0.303855	0.0034	0	0	0	1	0	1	0	0	;
1827	1633	0.03933	0.101789	0.0025	0	0	0	1	0	1	0	0	;
1756	1633	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	;
2070	1635	0.002627	0.017778	0.0334	502	502	502	1	0	1	0	0	;
1939	1636	0.006047	0.025195	0	0	0	0	1	0	1	0	0	;
1882	1639	0.063265	0.13613	0.0015	0	0	0	1	0	1	0	0	;
2131	1639	0.011842	0.033006	0	0	0	0	1	0	1	0	0	;
2112	1640	0.001462	0.010114	0.0182	442	442	442	1	0	1	0	0	;
1830	1641	0.01033	0.037541	0.0005	0	0	0	1	0	1	0	0	;
1672	1643	0.006173	0.025145	0.0018	0	0	0	1	0	1	0	0	;
1711	2773	0.022676	0.095994	0.001	0	0	0	1	0	1	0	0	;
1900	1643	0.044344	0.189216	0.0021	0	0	0	1	0	1	0	0	;
1901	2773	0.048123	0.206349	0.003	0	0	0	1	0	1	0	0	;
1819	1645	0.002749	0.039259	1.1855	1711	1711	1711	1	0	1	0	0	;
1649	2780	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1649	2779	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1649	2778	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
1649	1648	2.00E-06	0.001185	0	3507	3507	3507	1	0	1	0	0	;
2111	1652	0.000454	0.001209	0.0013	0	0	0	1	0	1	0	0	;
1908	1655	0.006533	0.022267	0.0072	0	0	0	1	0	1	0	0	;
1931	1655	0.017067	0.058356	0.0193	0	0	0	1	0	1	0	0	;
2034	1657	0.100277	0.301839	0.004	0	0	0	1	0	1	0	0	;
2112	1662	1.40E-05	9.90E-05	0.0002	440	440	440	1	0	1	0	0	;
2083	1663	0.002807	0.014445	0.0259	413	413	413	1	0	1	0	0	;
1500	1666	0.054674	0.120937	0.0013	0	0	0	1	0	1	0	0	;
1794	1666	0.114059	0.346964	0.004	0	0	0	1	0	1	0	0	;
1527	1668	0.006933	0.033403	0.0607	333	333	333	1	0	1	0	0	;
1978	1669	0.001383	0.009343	0.0172	452	452	452	1	0	1	0	0	;
1979	1669	0.001027	0.006815	0.0121	471	471	471	1	0	1	0	0	;
1786	1671	0.014361	0.039053	0.0005	0	0	0	1	0	1	0	0	;
1814	1671	0.012346	0.03351	0.0004	0	0	0	1	0	1	0	0	;
2113	1674	5.90E-05	0.000296	0	328	328	328	1	0	1	0	0	;
2115	1676	0.006047	0.024691	0.0003	0	0	0	1	0	1	0	0	;
1690	1678	0.00141	0.020003	0.4967	2961	2961	2961	1	0	1	0	0	;
1690	1678	0.00141	0.02	0.4967	2961	2961	2961	1	0	1	0	0	;
2022	1681	0.006696	0.028583	0.0496	346	346	346	1	0	1	0	0	;
2784	1687	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	;
1699	1687	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	;
1831	2783	0.005709	0.036049	0.0881	454	454	454	1	0	1	0	0	;
1831	2783	0.005748	0.036247	0.0997	454	454	454	1	0	1	0	0	;
1739	1690	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	;
2132	1690	0.001707	0.022772	0.7812	2450	2450	2450	1	0	1	0	0	;
1739	1690	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	;
1739	1690	0.00117	0.010658	0.2946	1708	1708	1708	1	0	1	0	0	;
1739	1690	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	;
1739	1690	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	;
1693	1694	0.009574	0.025195	0.0003	0	0	0	1	0	1	0	0	;
1775	1694	0.159234	0.297304	0.0033	0	0	0	1	0	1	0	0	;
2116	1694	0.00907	0.024691	0.0002	0	0	0	1	0	1	0	0	;
2118	1696	0.016769	0.030696	0	0	0	0	1	0	1	0	0	;
1900	1697	0.064248	0.133283	0.001	0	0	0	1	0	1	0	0	;
1720	2784	0.001015	0.014744	0.3841	2487	2487	2487	1	0	1	0	0	;
1720	1699	0.001018	0.014778	0.3841	2487	2487	2487	1	0	1	0	0	;
2055	1704	0.008119	0.054084	0.1002	558	558	558	1	0	1	0	0	;
2004	1705	0.024188	0.060972	0.0008	0	0	0	1	0	1	0	0	;
1770	1707	0.001067	0.004899	0.0081	354	354	354	1	0	1	0	0	;
2068	1707	0.000119	0.00077	0.001	471	471	471	1	0	1	0	0	;
2119	1709	0.019652	0.040816	0.0005	0	0	0	1	0	1	0	0	;
2122	1716	0.001244	0.006301	0.0111	380	380	380	1	0	1	0	0	;
1962	1719	0.000612	0.004069	0.0071	575	575	575	1	0	1	0	0	;
1753	1721	0.004938	0.013333	0	0	0	0	1	0	1	0	0	;
2123	1722	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
1817	1724	0.053666	0.098262	0.001	0	0	0	1	0	1	0	0	;
1829	1725	0.004464	0.030933	0.0547	461	461	461	1	0	1	0	0	;
1932	1727	0.05543	0.140842	0.0016	0	0	0	1	0	1	0	0	;
1794	1729	0.061728	0.148652	0.0017	0	0	0	1	0	1	0	0	;
2125	1730	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	;
1755	2790	4.00E-05	0.000968	0.003	1363	1363	1363	1	0	1	0	0	;
2128	1734	0.009826	0.025447	0.0002	0	0	0	1	0	1	0	0	;
2129	1736	2.00E-05	0.000198	0	471	471	471	1	0	1	0	0	;
2129	1737	2.00E-05	0.000198	0	471	471	471	1	0	1	0	0	;
1755	2794	5.90E-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	;
2131	1740	0.001008	0.00252	0	0	0	0	1	0	1	0	0	;
1777	1745	0.010815	0.050299	0.0876	336	336	336	1	0	1	0	0	;
2020	1752	0.002509	0.015921	0.0294	454	454	454	1	0	1	0	0	;
1830	1757	0.169312	0.378181	0.0044	0	0	0	1	0	1	0	0	;
2004	1757	0.070295	0.177879	0.002	0	0	0	1	0	1	0	0	;
1850	1758	0.000316	0.001971	0.0273	584	584	584	1	0	1	0	0	;
2814	2802	0.000245	0.00302	0.0061	545	545	545	1	0	1	0	0	;
1919	1760	0.078609	0.2129	0.0024	0	0	0	1	0	1	0	0	;
2027	1768	0.009574	0.024943	0.001	0	0	0	1	0	1	0	0	;
2068	1770	0.000356	0.00241	0.004	471	471	471	1	0	1	0	0	;
2135	1771	0.000375	0.004741	0.0121	540	540	540	1	0	1	0	0	;
1905	1772	0.000252	0.00252	0	0	0	0	1	0	1	0	0	;
1906	1772	0.000252	0.00252	0	0	0	0	1	0	1	0	0	;
2133	1773	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0	;
2134	1774	0.004787	0.010078	0.0001	0	0	0	1	0	1	0	0	;
2066	1775	0.042479	0.09035	0.001	0	0	0	1	0	1	0	0	;
1828	1776	0.008818	0.035777	0.0005	0	0	0	1	0	1	0	0	;
1828	1776	0.008818	0.035777	0.0005	0	0	0	1	0	1	0	0	;
2136	1778	0.014361	0.048879	0.001	0	0	0	1	0	1	0	0	;
1953	1780	0.070547	0.17284	0.002	0	0	0	1	0	1	0	0	;
1878	1784	0.002825	0.012998	0.0299	330	330	330	1	0	1	0	0	;
2097	1788	0.029982	0.076594	0.0009	0	0	0	1	0	1	0	0	;
2125	1791	0.011086	0.024943	0.0003	0	0	0	1	0	1	0	0	;
1902	1792	0.001481	0.006696	0.0111	424	424	424	1	0	1	0	0	;
1815	1794	0.120937	0.267322	0.003	0	0	0	1	0	1	0	0	;
1795	1796	0.001184	0.002167	0.0003	0	0	0	1	0	1	0	0	;
2124	1796	0.036049	0.098272	0.0012	0	0	0	1	0	1	0	0	;
2137	1796	0.064198	0.139753	0.0012	0	0	0	1	0	1	0	0	;
2813	1802	0.000561	0.005658	0.1444	1579	1579	1579	1	0	1	0	0	;
1847	1802	0.000561	0.005665	0.1473	1579	1579	1579	1	0	1	0	0	;
1879	1809	0.034014	0.072814	0	0	0	0	1	0	1	0	0	;
1874	1810	0.001501	0.010023	0.0182	566	566	566	1	0	1	0	0	;
1947	1812	0.002029	0.013533	0.025	540	540	540	1	0	1	0	0	;
2094	1813	0.000693	0.007389	0.1617	1704	1704	1704	1	0	1	0	0	;
1956	1818	0.010864	0.050469	0.0845	354	354	354	1	0	1	0	0	;
1913	1820	0.001719	0.011457	0.0213	507	507	507	1	0	1	0	0	;
2043	1820	0.00079	0.00798	0.0284	507	507	507	1	0	1	0	0	;
1975	1820	0.001434	0.009559	0.0172	507	507	507	1	0	1	0	0	;
1834	1825	0.004186	0.02786	0.0516	405	405	405	1	0	1	0	0	;
1981	1825	0.002173	0.014242	0.0273	507	507	507	1	0	1	0	0	;
2012	1825	0.004109	0.027417	0.0486	492	492	492	1	0	1	0	0	;
2107	1825	0.001106	0.007407	0.0132	492	492	492	1	0	1	0	0	;
2087	1830	0.010582	0.04384	0.0006	0	0	0	1	0	1	0	0	;
2096	1830	0.047871	0.201058	0.0068	0	0	0	1	0	1	0	0	;
2115	1830	0.026455	0.109095	0.0013	0	0	0	1	0	1	0	0	;
2072	1836	0.000252	0.000504	0	0	0	0	1	0	1	0	0	;
2137	1838	0.000988	0.002469	0	0	0	0	1	0	1	0	0	;
2056	1839	0.000247	0.003489	0.0462	1786	1786	1786	1	0	1	0	0	;
1846	1842	0.00083	0.007052	0.0724	368	368	368	1	0	1	0	0	;
1924	2812	0.000731	0.003121	0.0051	348	348	348	1	0	1	0	0	;
2009	1842	0.001025	0.006888	0.0121	540	540	540	1	0	1	0	0	;
2030	1842	0.000553	0.003595	0.0071	352	352	352	1	0	1	0	0	;
2031	1842	0.000533	0.003575	0.0061	352	352	352	1	0	1	0	0	;
2078	1842	0.000849	0.00796	0.0284	356	356	356	1	0	1	0	0	;
1922	2812	0.000731	0.003121	0.0051	405	405	405	1	0	1	0	0	;
2077	2812	0.000849	0.008237	0.0284	356	356	356	1	0	1	0	0	;
2017	2812	0.000375	0.003733	0.0121	833	833	833	1	0	1	0	0	;
1979	1845	0.004109	0.027911	0.0516	383	383	383	1	0	1	0	0	;
2005	1848	0.017561	0.072436	0.0009	0	0	0	1	0	1	0	0	;
1892	1850	0.001916	0.009323	0.0223	405	405	405	1	0	1	0	0	;
2040	1850	0.000514	0.004859	0.0182	584	584	584	1	0	1	0	0	;
1891	1850	0.002212	0.010114	0.0233	272	272	272	1	0	1	0	0	;
1973	1850	0.000948	0.004602	0.0081	274	274	274	1	0	1	0	0	;
1974	2814	0.000909	0.004385	0.0081	405	405	405	1	0	1	0	0	;
2819	1854	2.00E-06	0.001185	0	0	0	0	1	0	1	0	0	;
2819	2817	2.00E-06	0.001185	0	0	0	0	1	0	1	0	0	;
1855	2818	2.00E-06	0.001185	0	0	0	0	1	0	1	0	0	;
2047	1861	0.006551	0.043084	0.001	0	0	0	1	0	1	0	0	;
2062	1861	0.006803	0.017637	0	0	0	0	1	0	1	0	0	;
1983	1861	0.003023	0.020156	0	0	0	0	1	0	1	0	0	;
2053	1863	0.015621	0.066767	0.0008	0	0	0	1	0	1	0	0	;
1875	1872	0.001127	0.014433	0.3408	2275	2275	2275	1	0	1	0	0	;
2140	1877	0.000217	0.000988	0.002	272	272	272	1	0	1	0	0	;
2105	1888	0.025185	0.08	0	0	0	0	1	0	1	0	0	;
2038	1890	0.002756	0.007867	0.0022	0	0	0	1	0	1	0	0	;
2044	1897	0.00126	0.004787	0.0001	0	0	0	1	0	1	0	0	;
1946	1906	0.083144	0.200756	0.0019	0	0	0	1	0	1	0	0	;
1926	1916	0.021416	0.048879	0.0006	0	0	0	1	0	1	0	0	;
1998	1925	0.031746	0.083648	0.001	0	0	0	1	0	1	0	0	;
2003	1937	0.000356	0.00241	0.004	438	438	438	1	0	1	0	0	;
1949	1942	0.000252	0.000756	0	0	0	0	1	0	1	0	0	;
2042	1970	0.015369	0.039808	0.0005	0	0	0	1	0	1	0	0	;
2048	1983	0.003527	0.022928	0	0	0	0	1	0	1	0	0	;
2104	1989	0.000756	0.001764	0	0	0	0	1	0	1	0	0	;
2036	2054	0.163559	0.299393	0.003	0	0	0	1	0	1	0	0	;
2108	2052	0.102041	0.22323	0.0025	0	0	0	1	0	1	0	0	;
2128	2061	0.046107	0.116906	0.0013	0	0	0	1	0	1	0	0	;
2102	2070	0.000691	0.004681	0.0091	503	503	503	1	0	1	0	0	;
1575	2228	0.090451	0.269841	0.0026	0	0	0	1	0	1	0	0	;
10	2469	0.003556	0.120296	0	0	0	0	0.985222	0	1	0	0	;
9	2141	0.00338	0.063712	0	0	0	0	1	0	1	0	0	;
2835	2170	7.00E-06	0.081994	0	0	0	0	1	0	1	0	0	;
2469	2170	0.00018	-0.006163	0	1186	1186	1186	0.999001	0	1	0	0	;
11	2194	0.00018	-0.006163	0	1188	1188	1188	0.999001	0	1	0	0	;
12	2141	0.000173	0.031856	0	581	581	581	1	0	1	0	0	;
12	2170	0.000291	0.030817	0	1186	1186	1186	1	0	1	0	0	;
12	2194	0.000291	0.030817	0	1188	1188	1188	1	0	1	0	0	;
41	42	0.003556	0.119309	0	435	435	435	1.001002	0	1	0	0	;
41	42	0.00316	0.125037	0	435	435	435	0.989123	0	1	0	0	;
2473	49	0.003338	0.116543	0	446	446	446	0.975606	0	1	0	0	;
48	49	0.003595	0.128593	0	436	436	436	0.975606	0	1	0	0	;
52	53	0.002178	0.149156	0	0	0	0	0.974664	0	1	0	0	;
54	55	0.000332	0.025	0	1187	1187	1187	1.001	0	1	0	0	;
57	2142	0.001787	0.084695	0	0	0	0	1.05042	0	1	0	0	;
58	2142	0.000145	-0.006302	0	1186	1186	1186	1	0	1	0	0	;
58	2195	0.000125	-0.006787	0	1187	1187	1187	1	0	1	0	0	;
59	2142	0.000194	0.031302	0	1186	1186	1186	1	0	1	0	0	;
59	2195	0.000215	0.031995	0	1187	1187	1187	1	0	1	0	0	;
64	62	0.000252	0.00252	0.0003	0	0	0	1	-1.3	1	0	0	;
67	68	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
72	2171	0.002252	0.11358	0	444	444	444	1	0	1	0	0	;
72	2196	0.002449	0.127407	0	444	444	444	1	0	1	0	0	;
82	83	0.000665	0.048338	0	606	606	606	0.996016	0	1	0	0	;
82	83	0.000783	0.039612	0	606	606	606	0.996016	0	1	0	0	;
87	2479	0.000277	0.009481	0.001	446	446	446	0.957854	0	1	0	0	;
2478	88	0.000277	0.009481	0.001	446	446	446	0.957854	0	1	0	0	;
2478	88	0.000277	0.009481	0	446	446	446	0.957854	0	1	0	0	;
100	101	0.000346	0.025139	0	1186	1186	1186	1	0	1	0	0	;
100	101	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	;
2482	101	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	;
105	106	0.003437	0.122469	0	435	435	435	0.987165	0	1	0	0	;
105	106	0.003733	0.122667	0	447	447	447	0.978477	0	1	0	0	;
107	108	0.000803	0.042452	0	600	600	600	0.996016	0	1	0	0	;
123	125	0.002916	0.161475	0	1020	1020	1020	1.033058	0	1	0	0	;
123	125	0.001801	0.100416	0	1627	1627	1627	0.994033	0	1	0	0	;
123	125	0.002825	0.153927	0	1016	1016	1016	1.023541	0	1	0	0	;
124	125	0.000734	0.045014	0	593	593	593	0.956938	0	1	0	0	;
124	125	0.000727	0.044668	0	593	593	593	0.956938	0	1	0	0	;
128	129	0.003931	0.12484	0	433	433	433	1.02459	0	1	0	0	;
128	129	0.004662	0.160988	0	312	312	312	0.98912	0	1	0	0	;
150	2197	0.003691	0.149169	0	0	0	0	1	0	1	0	0	;
151	152	0.000803	0.03892	0	600	600	600	0.994036	0	1	0	0	;
151	152	0.000845	0.03982	0	598	598	598	0.994036	0	1	0	0	;
151	2197	0.000374	-0.009003	0	600	600	600	0.994036	0	1	0	0	;
152	2197	0.000471	0.048892	0	600	600	600	1	0	1	0	0	;
171	172	0.000893	0.043767	0	606	606	606	1.005027	0	1	0	0	;
175	176	0.003654	0.114568	0	436	436	436	0.900901	0	1	0	0	;
174	2143	0.003421	0.085526	0	0	0	0	1	0	1	0	0	;
176	2143	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	;
176	2172	0.000152	-0.00644	0	1186	1186	1186	1	0	1	0	0	;
177	2143	6.90E-05	0.029294	0	1186	1186	1186	1	0	1	0	0	;
177	2172	0.00018	0.03151	0	1186	1186	1186	1	0	1	0	0	;
180	181	0.003951	0.124444	0	446	446	446	1.001002	0	1	0	0	;
180	181	0.003753	0.124642	0	446	446	446	1.001002	0	1	0	0	;
180	181	0.002568	0.164346	0	312	312	312	0.980394	0	1	0	0	;
192	193	0.003951	0.118519	0	435	435	435	0.989123	0	1	0	0	;
2494	193	0.003358	0.118519	0	446	446	446	0.976559	0	1	0	0	;
193	194	0.000319	0.024862	0	1186	1186	1186	0.999001	0	1	0	0	;
193	194	0.000319	0.024792	0	1186	1186	1186	0.999001	0	1	0	0	;
195	196	0.001679	0.122272	0	724	724	724	0.964324	0	1	0	0	;
195	196	0.00316	0.117333	0	435	435	435	0.975606	0	1	0	0	;
195	196	0.001679	0.122272	0	724	724	724	0.975606	0	1	0	0	;
203	204	0.004899	0.162173	0	312	312	312	0.956938	0	1	0	0	;
2497	210	2.00E-05	0.004741	0.004	935	935	935	1	4.66	1	0	0	;
2497	212	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	;
2497	212	0.000319	0.024307	0	1188	1188	1188	1.005027	0	1	0	0	;
215	216	0.000886	0.043837	0	632	632	632	1.002005	0	1	0	0	;
219	220	0.003081	0.125432	0	446	446	446	0.963394	0	1	0	0	;
219	220	0.003121	0.125037	0	446	446	446	0.963394	0	1	0	0	;
223	224	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
226	2173	0.003449	0.142867	0	0	0	0	1	0	1	0	0	;
227	2173	0.000519	-0.007825	0	606	606	606	1.002005	0	1	0	0	;
228	2173	0.000277	0.047507	0	606	606	606	1	0	1	0	0	;
230	231	0.003733	0.175822	0	0	0	0	0.952385	0	1	0	0	;
2506	2508	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
2507	2508	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
256	257	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
260	261	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
2509	261	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
2510	261	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
275	2144	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	;
275	2174	0.000152	-0.00644	0	1184	1184	1184	1	0	1	0	0	;
276	2144	6.90E-05	0.029294	0	1186	1186	1186	1	0	1	0	0	;
276	2174	0.00018	0.03151	0	1184	1184	1184	1	0	1	0	0	;
2513	284	0.012346	0.453263	0	0	0	0	1.001	0	1	0	0	;
283	284	0.012346	0.456286	0	0	0	0	1.001	0	1	0	0	;
2512	284	0.012598	0.456034	0	0	0	0	1.001	0	1	0	0	;
287	2516	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	;
2515	288	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	;
2516	2848	0.001975	0.124444	0	435	435	435	0.989123	0	1	0	0	;
288	2848	0.00316	0.125037	0.001	435	435	435	0.976559	0	1	0	0	;
289	290	0.000312	0.024862	0	1186	1186	1186	0.999001	0	1	0	0	;
289	290	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	;
294	2519	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
2518	2519	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
2517	295	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
307	308	0.000312	0.024979	0	1186	1186	1186	1	0	1	0	0	;
315	316	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	;
315	316	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	;
317	318	6.90E-05	0.056094	0	1186	1186	1186	1	0	1	0	0	;
330	331	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0	;
342	2145	0.003428	0.143421	0	0	0	0	1	0	1	0	0	;
2533	2175	0.003366	0.141343	0	0	0	0	1	0	1	0	0	;
2534	2145	0.000499	-0.008379	0	606	606	606	1.002005	0	1	0	0	;
343	2175	0.000325	-0.008726	0	557	557	557	1.002005	0	1	0	0	;
344	2145	0.000298	0.048407	0	606	606	606	1	0	1	0	0	;
344	2175	0.000381	0.047715	0	557	557	557	1	0	1	0	0	;
350	2146	0.001758	0.081091	0	0	0	0	1.00705	0	1	0	0	;
2827	2198	0.001801	0.088435	0	0	0	0	0.985222	0	1	0	0	;
2825	2212	0.001807	0.093629	0	0	0	0	0.985222	0	1	0	0	;
2826	2222	0.001821	0.092936	0	0	0	0	0.985222	0	1	0	0	;
2536	2146	0.000166	-0.005062	0	1168	1168	1168	1.002005	0	1	0	0	;
2535	2198	0.000166	-0.010873	0	1184	1184	1184	1.002005	0	1	0	0	;
2537	2212	0.000152	-0.007756	0	1184	1184	1184	1.002005	0	1	0	0	;
2536	2222	0.000118	-0.007618	0	1184	1184	1184	1.002005	0	1	0	0	;
2538	2146	0.000201	0.026437	0	1168	1168	1168	1	0	1	0	0	;
352	2198	0.000166	0.038296	0	1184	1184	1184	1	0	1	0	0	;
2538	2212	0.000187	0.03518	0	1184	1184	1184	1	0	1	0	0	;
352	2222	0.00018	0.034695	0	1184	1184	1184	1	0	1	0	0	;
358	359	0.001801	0.09903	0	1627	1627	1627	0.971818	0	1	0	0	;
358	2834	0.001801	0.099723	0	1627	1627	1627	0.991081	0	1	0	0	;
360	2539	0.000325	0.026801	0	1184	1184	1184	1	0	1	0	0	;
360	361	0.000319	0.026593	0	1184	1184	1184	1	0	1	0	0	;
362	363	0.007664	0.250785	0	639	639	639	1	0	1	0	0	;
362	363	0.007664	0.250785	0	639	639	639	1	0	1	0	0	;
362	363	0.007664	0.250785	0	639	639	639	1	0	1	0	0	;
375	376	0.001778	0.119309	0	724	724	724	0.95329	0	1	0	0	;
374	2147	0.004224	0.148199	0	0	0	0	1	0	1	0	0	;
375	377	0.001801	0.101108	0	1627	1627	1627	0.971818	0	1	0	0	;
375	377	0.001399	0.101177	0	1579	1579	1579	0.971818	0	1	0	0	;
376	2147	0.000388	-0.009003	0	606	606	606	0.994036	0	1	0	0	;
376	2176	0.00063	-0.005194	0	606	606	606	0.994036	0	1	0	0	;
377	2147	0.000395	0.049169	0	606	606	606	1	0	1	0	0	;
377	2176	3.50E-05	0.048476	0	606	606	606	1	0	1	0	0	;
385	2199	0.003802	0.098338	0	0	0	0	1	0	1	0	0	;
386	387	0.000325	0.027147	0	1184	1184	1184	0.999001	0	1	0	0	;
386	387	0.000319	0.027216	0	1187	1187	1187	0.999001	0	1	0	0	;
386	2199	0.000229	-0.008102	0	1186	1186	1186	1.002005	0	1	0	0	;
2543	2199	8.30E-05	0.035734	0	1186	1186	1186	1	0	1	0	0	;
402	2200	0.001655	0.091413	0	0	0	0	0.985222	0	1	0	0	;
403	404	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	;
403	404	0.000339	0.027355	0	1186	1186	1186	1	0	1	0	0	;
403	2200	0.000132	-0.007479	0	1186	1186	1186	1.002005	0	1	0	0	;
404	2200	0.000173	0.034764	0	1186	1186	1186	1	0	1	0	0	;
2550	414	3.50E-05	0.07581	0	0	0	0	1	0	1	0	0	;
413	414	3.50E-05	0.07581	0	0	0	0	1	0	1	0	0	;
430	431	0.002469	0.533333	0	1038	1038	1038	1	0	1	0	0	;
2556	447	0.000325	0.025139	0	1186	1186	1186	0.999001	0	1	0	0	;
446	447	0.000325	0.025346	0	1186	1186	1186	0.999001	0	1	0	0	;
448	449	0.000332	0.027078	0	1186	1186	1186	1	0	1	0	0	;
448	449	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	;
448	449	0.000817	0.042313	0	606	606	606	0.996016	0	1	0	0	;
448	449	0.000686	0.043075	0	606	606	606	0.996016	0	1	0	0	;
453	454	0.003417	0.126222	0	435	435	435	0.96432	0	1	0	0	;
453	454	0.003812	0.111605	0	436	436	436	0.96432	0	1	0	0	;
453	454	0.002035	0.111605	0	446	446	446	0.96432	0	1	0	0	;
464	465	0.003753	0.122864	0	446	446	446	0.976559	0	1	0	0	;
2557	465	0.003556	0.127802	0	435	435	435	0.965249	0	1	0	0	;
464	2559	0.003951	0.125235	0	435	435	435	0.976559	0	1	0	0	;
2559	466	0.000319	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	;
465	466	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	;
474	2223	0.002216	0.086634	0	0	0	0	1	0	1	0	0	;
2223	475	0.000402	-0.007341	0	581	581	581	1.049318	0	1	0	0	;
476	2223	0.000242	0.03144	0	581	581	581	1	0	1	0	0	;
496	497	0.003437	0.122469	0	438	438	438	0.987165	0	1	0	0	;
496	497	0.004286	0.162765	0	316	316	316	0.98912	0	1	0	0	;
499	500	0.000332	0.024654	0	1184	1184	1184	1.001	0	1	0	0	;
499	500	0.000312	0.024654	0	1184	1184	1184	1.001	0	1	0	0	;
507	508	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0	;
530	531	0.003062	0.125432	0	435	435	435	0.967121	0	1	0	0	;
532	533	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
546	547	0.003852	0.12642	0	446	446	446	1.02459	0	1	0	0	;
2571	547	0.003812	0.12484	0	446	446	446	1.011122	0	1	0	0	;
551	2148	0.00347	0.094737	0	0	0	0	1	0	1	0	0	;
552	2148	0.000263	-0.005471	0	1184	1184	1184	0.996016	0	1	0	0	;
553	2148	6.20E-05	0.032895	0	1184	1184	1184	1	0	1	0	0	;
558	559	0.003931	0.125373	0	435	435	435	0.963394	0	1	0	0	;
558	559	0.003931	0.125373	0	435	435	435	0.963394	0	1	0	0	;
560	562	0.003081	0.117728	0	545	545	545	0.972767	0	1	0	0	;
574	575	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	;
574	575	0.000796	0.041551	0	600	600	600	1	0	1	0	0	;
574	575	0.000727	0.048753	0	607	607	607	0.996016	0	1	0	0	;
574	575	0.000325	0.027562	0	1186	1186	1186	1	0	1	0	0	;
2845	2573	0.003714	0.086361	0.001	0	0	0	0.883392	0	1	0	0	;
2572	2573	0.00156	0.048494	0.001	0	0	0	1.0101	0	1	0	0	;
576	577	0.003714	0.086361	0.001	0	0	0	0.883392	0	1	0	0	;
2844	577	0.00156	0.048494	0.001	0	0	0	1.0101	0	1	0	0	;
579	2213	0.001794	0.090166	0	0	0	0	1	0	1	0	0	;
580	2213	0.000159	-0.007133	0	1186	1186	1186	1	0	1	0	0	;
580	2224	0.000277	-0.005609	0	1186	1186	1186	1	0	1	0	0	;
581	2213	0.000173	0.033726	0	1186	1186	1186	1	0	1	0	0	;
581	2224	6.20E-05	0.032964	0	1186	1186	1186	1	0	1	0	0	;
582	583	0.000325	0.024792	0	1184	1184	1184	1.001	0	1	0	0	;
599	600	0.000332	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	;
599	600	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	;
605	2149	0.001814	0.093837	0	0	0	0	1	0	1	0	0	;
2836	2177	0.001337	0.228186	0	0	0	0	1	0	1	0	0	;
606	2149	0.000145	-0.007548	0	1187	1187	1187	1.002005	0	1	0	0	;
606	2177	0.000533	-0.004848	0	606	606	606	0.996016	0	1	0	0	;
607	2149	0.000187	0.03428	0	1187	1187	1187	1	0	1	0	0	;
607	2177	0.000173	0.053186	0	606	606	606	1	0	1	0	0	;
614	615	0.005378	0.132356	0	0	0	0	0.946073	0	1	0	0	;
614	615	0.004356	0.137467	0	0	0	0	0.946073	0	1	0	0	;
2578	617	0.00316	0.125037	0	428	428	428	1.001002	0	1	0	0	;
616	617	0.003951	0.12563	0	435	435	435	1.0142	0	1	0	0	;
616	617	0.001778	0.111012	0	435	435	435	1.001002	0	1	0	0	;
622	623	0.001778	0.121481	0	724	724	724	0.97561	0	1	0	0	;
622	623	0.001778	0.121481	0	724	724	724	0.97561	0	1	0	0	;
622	623	0.001778	0.121481	0	724	724	724	0.987167	0	1	0	0	;
633	634	0.00316	0.125827	0	435	435	435	1.001002	0	1	0	0	;
633	634	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	;
637	638	0.003931	0.111605	0	435	435	435	0.967121	0	1	0	0	;
637	638	0.003931	0.111605	0	435	435	435	1.002005	0	1	0	0	;
2589	2591	0.007901	0.341728	0	0	0	0	1	0	1	0	0	;
2588	2590	0.007901	0.341728	0	0	0	0	1	0	1	0	0	;
656	657	0.007901	0.341728	0	0	0	0	1	0	1	0	0	;
2592	659	0.003635	0.123654	0	446	446	446	0.952382	0	1	0	0	;
658	659	0.004484	0.118716	0	435	435	435	0.96432	0	1	0	0	;
672	673	0.003635	0.118519	0	436	436	436	1.011122	0	1	0	0	;
672	673	0.003279	0.125235	0	435	435	435	0.98619	0	1	0	0	;
679	680	0.003081	0.125037	0	435	435	435	0.999001	0	1	0	0	;
679	680	0.001956	0.126025	0	435	435	435	0.952382	0	1	0	0	;
682	683	0.000735	0.044668	0	593	593	593	0.959693	0	1	0	0	;
685	686	0.001857	0.121086	0	724	724	724	0.987167	0	1	0	0	;
685	686	0.001857	0.121086	0	724	724	724	0.987167	0	1	0	0	;
2602	2605	0.000395	0.238025	0	0	0	0	1	0	1	0	0	;
2600	704	0.000395	0.238025	0	0	0	0	1	0	1	0	0	;
2601	2603	0.000395	0.238025	0	0	0	0	1	0	1	0	0	;
703	2604	0.000395	0.238025	0	0	0	0	1	0	1	0	0	;
706	707	0.001778	0.122864	0	724	724	724	0.998004	0	1	0	0	;
706	707	0.00158	0.122272	0	724	724	724	0.998004	0	1	0	0	;
708	709	0.004543	0.163556	0	312	312	312	0.95511	0	1	0	0	;
721	2178	0.003435	0.08608	0	0	0	0	1	0	1	0	0	;
722	723	0.000803	0.034418	0	605	605	605	1.002005	0	1	0	0	;
722	2178	0.000277	-0.004709	0	1184	1184	1184	1.001	0	1	0	0	;
723	2178	4.80E-05	0.029571	0	1184	1184	1184	1	0	1	0	0	;
727	728	0.000319	0.024792	0	1186	1186	1186	1	0	1	0	0	;
731	732	0.000332	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	;
731	732	0.000305	0.025	0	1186	1186	1186	0.999001	0	1	0	0	;
2613	735	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2612	2615	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2611	2616	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2610	2617	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2828	2618	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
734	2614	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
737	739	0.001975	0.157432	0	0	0	0	1	0	1	0	0	;
746	747	0.003595	0.119506	0	435	435	435	0.974664	0	1	0	0	;
746	747	0.004642	0.160988	0	312	312	312	0.956938	0	1	0	0	;
755	756	0.003891	0.124444	0	436	436	436	0.956938	0	1	0	0	;
755	756	0.003911	0.11279	0	436	436	436	0.956938	0	1	0	0	;
763	764	0.000319	0.02687	0	1186	1186	1186	1	0	1	0	0	;
763	764	0.000339	0.02687	0	1186	1186	1186	1	0	1	0	0	;
763	764	0.00036	0.027285	0	1186	1186	1186	1	0	1	0	0	;
769	2629	0.002909	0.158587	0	1017	1017	1017	0.971818	0	1	0	0	;
769	770	0.002832	0.157202	0	1017	1017	1017	0.962465	0	1	0	0	;
773	774	0.003437	0.128395	0	435	435	435	0.990104	0	1	0	0	;
773	774	0.003437	0.128395	0	435	435	435	0.990104	0	1	0	0	;
775	2150	0.001683	0.083379	0	0	0	0	1	0	1	0	0	;
2150	776	0.000152	-0.006163	0	1186	1186	1186	1	0	1	0	0	;
776	777	0.000312	0.024862	0	1186	1186	1186	1	0	1	0	0	;
777	2150	0.000159	0.031163	0	1186	1186	1186	1	0	1	0	0	;
565	779	0.000119	0.00796	0	418	418	418	1	-1.94	1	0	0	;
789	790	0.005096	0.143921	0	0	0	0	1	0	1	0	0	;
789	790	0.005531	0.188247	0	0	0	0	1.002007	0	1	0	0	;
791	792	0.004938	0.159012	0	560	560	560	0.939847	0	1	0	0	;
791	792	0.004938	0.159012	0	604	604	604	0.939847	0	1	0	0	;
797	798	0.004741	0.164148	0	312	312	312	0.978477	0	1	0	0	;
797	798	0.003358	0.106667	0	446	446	446	0.990101	0	1	0	0	;
798	799	0.000713	0.043283	0	606	606	606	0.994036	0	1	0	0	;
798	799	0.000769	0.043837	0	606	606	606	0.994036	0	1	0	0	;
808	2201	0.001817	0.123654	0	446	446	446	1	0	1	0	0	;
808	2214	0.001877	0.098765	0	446	446	446	1	0	1	0	0	;
812	813	0.000319	0.027424	0	1187	1187	1187	1	0	1	0	0	;
812	813	0.000319	0.027355	0	1187	1187	1187	1	0	1	0	0	;
825	826	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0	;
825	826	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0	;
828	2151	0.002864	0.068543	0	0	0	0	1	0	1	0	0	;
829	2151	0.006499	0.143802	0	0	0	0	1	0	1	0	0	;
830	831	0.001896	0.119704	0	724	724	724	0.97561	0	1	0	0	;
830	831	0.001896	0.119704	0	724	724	724	0.97561	0	1	0	0	;
834	835	0.005472	0.190025	0	0	0	0	1	0	1	0	0	;
843	844	0.00295	0.163504	0	1018	1018	1018	0.984249	0	1	0	0	;
845	846	0.003951	0.112988	0	428	428	428	1.001002	0	1	0	0	;
845	846	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	;
863	864	0.00397	0.124049	0	438	438	438	0.990101	0	1	0	0	;
2646	864	0.003062	0.117728	0	447	447	447	0.987165	0	1	0	0	;
2646	864	0.003101	0.125432	0	438	438	438	0.987165	0	1	0	0	;
864	865	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	;
2647	869	0.004543	0.120691	0	435	435	435	0.989123	0	1	0	0	;
2647	869	0.004346	0.120691	0	435	435	435	0.989123	0	1	0	0	;
868	869	0.004741	0.157432	0	312	312	312	0.978477	0	1	0	0	;
870	871	0.000693	0.048753	0	606	606	606	0.996016	0	1	0	0	;
870	2648	0.000796	0.042452	0	606	606	606	0.996016	0	1	0	0	;
2652	2656	0.003951	0.185679	0	0	0	0	1	0	1	0	0	;
2649	874	0.003951	0.185679	0	0	0	0	1	0	1	0	0	;
873	2654	0.003951	0.185679	0	0	0	0	1	0	1	0	0	;
2650	2655	0.003951	0.185679	0	0	0	0	1	0	1	0	0	;
2651	2658	0.003951	0.185679	0	0	0	0	1	0	1	0	0	;
2653	2657	0.003951	0.185679	0	0	0	0	1	0	1	0	0	;
889	890	0.0032	0.124444	0	0	0	0	1	0	1	0	0	;
896	2179	0.001773	0.082756	0	0	0	0	1.05042	0	1	0	0	;
897	2179	0.000145	-0.006371	0	1186	1186	1186	1	0	1	0	0	;
898	2202	0.000187	0.03144	0	1186	1186	1186	1	0	1	0	0	;
899	900	0.000845	0.042729	0	606	606	606	0.996016	0	1	0	0	;
909	910	0.003951	0.124247	0	446	446	446	0.974664	0	1	0	0	;
909	910	0.00324	0.118519	0	445	445	445	1.012146	0	1	0	0	;
916	917	0.000332	0.024238	0	1186	1186	1186	1.001	0	1	0	0	;
916	917	0.000332	0.024238	0	1184	1184	1184	1.001	0	1	0	0	;
926	927	0.001975	0.117531	0	724	724	724	1.0142	0	1	0	0	;
930	931	0.003867	0.109333	0	278	278	278	1.028807	0	1	0	0	;
930	932	0.001975	0.126025	0	435	435	435	0.963394	0	1	0	0	;
930	932	0.003852	0.112	0	436	436	436	0.96432	0	1	0	0	;
931	932	0.004543	0.137284	0	0	0	0	0.952381	0	1	0	0	;
937	938	0.00081	0.039266	0	600	600	600	1.005027	0	1	0	0	;
937	938	0.00081	0.039612	0	600	600	600	1.005027	0	1	0	0	;
941	943	0.00322	0.165926	0	453	453	453	0.892063	0	1	0	0	;
942	943	0.003338	0.158025	0	0	0	0	1	0	1	0	0	;
957	958	0.001956	0.003956	0	974	974	974	1	0	1	0	0	;
964	965	0.003852	0.12642	0	435	435	435	0.98912	0	1	0	0	;
964	965	0.003852	0.12642	0	436	436	436	0.978474	0	1	0	0	;
966	967	0.003956	0.039511	0	0	0	0	1	0	1	0	0	;
967	2203	0.005333	0.308444	0	0	0	0	1	0	1	0	0	;
979	980	0.00158	0.117531	0	445	445	445	0.978477	0	1	0	0	;
979	980	0.001975	0.11358	0	446	446	446	0.989123	0	1	0	0	;
2669	980	0.001778	0.118716	0	724	724	724	1.001002	0	1	0	0	;
984	2204	0.004862	0.209488	0	0	0	0	1	0	1	0	0	;
2204	985	0.000554	-0.004224	0	600	600	600	1	0	1	0	0	;
987	988	0.000679	0.04536	0	606	606	606	0.996016	0	1	0	0	;
987	988	0.000686	0.045083	0	606	606	606	0.996016	0	1	0	0	;
995	996	0.00316	0.162963	0	312	312	312	0.975614	0	1	0	0	;
995	996	0.002765	0.170864	0	312	312	312	0.967124	0	1	0	0	;
998	999	0.000332	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	;
1000	2152	0.004993	0.223892	0	0	0	0	1	0	1	0	0	;
1001	2152	0.000651	-0.005055	0	547	547	547	0.996016	0	1	0	0	;
1002	2152	4.20E-05	0.05374	0	547	547	547	1	0	1	0	0	;
1003	1004	0.004938	0.163556	0	312	312	312	1.024591	0	1	0	0	;
1006	1007	0.000759	0.035838	0	1188	1188	1188	1.001	0	1	0	0	;
1008	2153	0.001807	0.088296	0	0	0	0	1	0	1	0	0	;
2829	2180	0.001794	0.092175	0	0	0	0	1	0	1	0	0	;
1009	2153	0.000145	-0.011219	0	1186	1186	1186	1	0	1	0	0	;
1009	2180	0.000139	-0.007687	0	1186	1186	1186	1	0	1	0	0	;
2670	2153	0.000194	0.038781	0	1186	1186	1186	1	0	1	0	0	;
1010	2180	0.000187	0.034903	0	1186	1186	1186	1	0	1	0	0	;
1014	1015	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0	;
1014	1015	0.000325	0.024862	0	1186	1186	1186	1	0	1	0	0	;
2672	1018	0.003081	0.117728	0	604	604	604	0.93985	0	1	0	0	;
1017	1018	0.004504	0.162568	0	342	342	342	0.950569	0	1	0	0	;
1029	2181	0.003677	0.138781	0	0	0	0	1.05042	0	1	0	0	;
1030	2154	0.000443	-0.004848	0	606	606	606	1.005027	0	1	0	0	;
1030	2181	0.000305	-0.007133	0	606	606	606	1.005027	0	1	0	0	;
1030	1031	0.000734	0.024654	0	1188	1188	1188	1	0	1	0	0	;
1031	2154	0.000249	0.047992	0	606	606	606	1	0	1	0	0	;
1031	2181	0.000506	0.046814	0	606	606	606	1	0	1	0	0	;
1035	1036	0.003081	0.12563	0	446	446	446	0.964324	0	1	0	0	;
1052	2155	0.000152	-0.011219	0	1186	1186	1186	1	0	1	0	0	;
1052	2182	0.000443	-0.011011	0	606	606	606	0.996016	0	1	0	0	;
1052	2205	0.000215	-0.005194	0	1186	1186	1186	0.996016	0	1	0	0	;
1052	2215	0.000145	-0.011496	0	1186	1186	1186	1	0	1	0	0	;
1053	2155	0.000187	0.038296	0	1186	1186	1186	1	0	1	0	0	;
1053	2182	0.000374	0.053463	0	606	606	606	1	0	1	0	0	;
1053	2205	9.70E-05	0.032064	0	1186	1186	1186	1	0	1	0	0	;
1053	2215	0.000194	0.038435	0	1186	1186	1186	1	0	1	0	0	;
1055	2156	0.002568	0.070124	0	0	0	0	1	0	1	0	0	;
1057	2156	0.002765	0.132148	0	0	0	0	1	0	1	0	0	;
1061	2675	0.003556	0.118321	0	435	435	435	0.989123	0	1	0	0	;
1060	2183	0.003359	0.083102	0	0	0	0	1	0	1	0	0	;
2675	2157	0.000229	-0.004571	0	1186	1186	1186	0.999001	0	1	0	0	;
2676	2183	0.000215	-0.004432	0	1186	1186	1186	0.999001	0	1	0	0	;
1062	1063	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	;
1063	2157	9.70E-05	0.029363	0	1186	1186	1186	1	0	1	0	0	;
1063	2183	9.70E-05	0.029086	0	1186	1186	1186	1	0	1	0	0	;
2678	1072	0.00316	0.12484	0	435	435	435	1.001002	0	1	0	0	;
1071	1072	0.003753	0.128	0	435	435	435	0.989123	0	1	0	0	;
1071	1072	0.003556	0.121877	0	435	435	435	1.001002	0	1	0	0	;
1082	2184	0.001787	0.089335	0	0	0	0	1	0	1	0	0	;
2847	2216	0.001842	0.091205	0	0	0	0	1	0	1	0	0	;
2682	1084	0.000325	0.027355	0	1184	1184	1184	1	0	1	0	0	;
1083	2184	0.000152	-0.011357	0	1187	1187	1187	1	0	1	0	0	;
2682	2206	0.000145	-0.00741	0	1187	1187	1187	1	0	1	0	0	;
2682	2216	0.000125	-0.007756	0	1187	1187	1187	1	0	1	0	0	;
1084	2184	0.000187	0.038435	0	1187	1187	1187	1	0	1	0	0	;
1084	2206	0.000194	0.034626	0	1187	1187	1187	1	0	1	0	0	;
1084	2216	0.000215	0.034903	0	1187	1187	1187	1	0	1	0	0	;
1090	2684	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	;
2684	2685	0.00316	0.125037	0	435	435	435	0.978477	0	1	0	0	;
1091	2685	0.001679	0.121679	0	724	724	724	0.97466	0	1	0	0	;
1093	1094	0.003654	0.114568	0	435	435	435	0.953289	0	1	0	0	;
1093	1094	0.003398	0.118716	0	446	446	446	0.952382	0	1	0	0	;
1093	1094	0.003852	0.11121	0	435	435	435	0.96432	0	1	0	0	;
1098	1099	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	;
1104	2158	0.003733	0.147368	0	0	0	0	1	0	1	0	0	;
2830	2185	0.003781	0.146814	0	0	0	0	1	0	1	0	0	;
1105	2158	0.00045	-0.014404	0	567	567	567	1	0	1	0	0	;
1105	2185	0.000471	-0.013712	0	581	581	581	1	0	1	0	0	;
1105	1106	0.000803	0.034903	0	581	581	581	1	0	1	0	0	;
1106	2158	0.000381	0.050623	0	567	567	567	1	0	1	0	0	;
1106	2185	0.000367	0.050554	0	581	581	581	1	0	1	0	0	;
1126	1127	0.003279	0.113383	0	432	432	432	0.98912	0	1	0	0	;
1126	1127	0.003931	0.12484	0	432	432	432	0.978474	0	1	0	0	;
1126	1127	0.003891	0.11279	0	432	432	432	0.978474	0	1	0	0	;
1128	1129	0.00316	0.118519	0	446	446	446	0.95329	0	1	0	0	;
2690	1138	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
2837	2692	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
2691	2693	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
1137	2838	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
1141	1142	0.003067	0.132444	0	292	292	292	1.094092	0	1	0	0	;
1141	1142	0.003067	0.132444	0	292	292	292	1.094091	0	1	0	0	;
1163	2159	0.000235	-0.004294	0	1184	1184	1184	1	0	1	0	0	;
1163	2186	0.000145	-0.006233	0	1184	1184	1184	1	0	1	0	0	;
1164	2159	9.00E-05	0.029086	0	1184	1184	1184	1	0	1	0	0	;
1164	2186	0.000194	0.031233	0	1184	1184	1184	1	0	1	0	0	;
1691	1170	0.000119	0.009086	0	471	471	471	1	0	1	0	0	;
1194	1195	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
1207	1208	0.004049	0.124049	0	446	446	446	0.964324	0	1	0	0	;
1207	1208	0.003358	0.124247	0	435	435	435	0.978473	0	1	0	0	;
2706	1208	0.001956	0.124642	0	435	435	435	0.955109	0	1	0	0	;
1210	1211	0.00397	0.113383	0	435	435	435	0.976559	0	1	0	0	;
1210	1211	0.003951	0.119111	0	435	435	435	0.974657	0	1	0	0	;
2708	1211	0.001975	0.116938	0	724	724	724	0.976559	0	1	0	0	;
1220	1221	0.001798	0.118716	0	723	723	723	0.978474	0	1	0	0	;
1220	1221	0.001719	0.122272	0	723	723	723	0.974664	0	1	0	0	;
1255	1256	0.000284	0.024792	0	1186	1186	1186	1.046025	0	1	0	0	;
567	1263	0.003951	0.029126	0.0162	337	337	337	1	0	1	0	0	;
1264	1265	0.004148	0.165531	0	312	312	312	0.978477	0	1	0	0	;
566	2717	4.20E-05	0.000339	0.0061	1184	1184	1184	1	1.87	1	0	0	;
1289	2717	0.000679	0.042867	0	606	606	606	0.994036	0	1	0	0	;
1294	1295	0.004622	0.227951	0	313	313	313	0.937207	0	1	0	0	;
1296	1297	0.00484	0.165926	0	312	312	312	0.968054	0	1	0	0	;
2839	2160	0.001773	0.092729	0	0	0	0	0.985222	0	1	0	0	;
1306	2207	0.001856	0.093213	0	0	0	0	1	0	1	0	0	;
2719	2160	0.000111	-0.007895	0	1184	1184	1184	1	0	1	0	0	;
1307	2187	0.00027	-0.005402	0	1184	1184	1184	1	0	1	0	0	;
2719	2207	0.000152	-0.007964	0	1184	1184	1184	1	0	1	0	0	;
2718	2217	0.000152	-0.007271	0	1184	1184	1184	1	0	1	0	0	;
1307	1308	0.000325	0.027078	0	1184	1184	1184	1	0	1	0	0	;
2720	2160	0.000222	0.03518	0	1184	1184	1184	1	0	1	0	0	;
2720	2187	5.50E-05	0.032756	0	1184	1184	1184	1	0	1	0	0	;
1308	2207	0.000201	0.034764	0	1184	1184	1184	1	0	1	0	0	;
1308	2217	0.000194	0.034141	0	1184	1184	1184	1	0	1	0	0	;
1309	1310	0.003654	0.114568	0	436	436	436	0.952382	0	1	0	0	;
1309	1310	0.003654	0.114568	0	436	436	436	0.963394	0	1	0	0	;
1309	1310	0.003654	0.114568	0	446	446	446	0.941619	0	1	0	0	;
1312	1313	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	;
1322	1323	0.003437	0.122469	0	435	435	435	0.987165	0	1	0	0	;
1322	1323	0.003437	0.122469	0	435	435	435	0.987165	0	1	0	0	;
1347	2161	0.000125	0.033241	0	1186	1186	1186	1	0	1	0	0	;
1349	1350	0.003121	0.125432	0	434	434	434	0.978474	0	1	0	0	;
1351	1352	0.00397	0.124049	0	435	435	435	0.931096	0	1	0	0	;
1351	1352	0.003121	0.125827	0	435	435	435	0.931096	0	1	0	0	;
1354	1355	0.004489	0.280756	0	290	290	290	0.860587	0	1	0	0	;
1692	1358	0.000119	0.009086	0	473	473	473	1	-6.32	1	0	0	;
1359	1360	0.00484	0.162568	0	312	312	312	0.937207	0	1	0	0	;
1363	1364	0.000319	0.024307	0	1188	1188	1188	1	0	1	0	0	;
1363	1364	0.000339	0.025	0	1188	1188	1188	1	0	1	0	0	;
1363	1364	0.000325	0.024584	0	1188	1188	1188	1	0	1	0	0	;
2726	1373	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	;
1372	2728	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	;
2726	1373	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	;
2725	2727	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	;
2730	2732	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
1377	2732	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
2731	1378	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
1389	2740	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
2738	1390	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
2737	2739	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
1396	1397	0.003951	0.124247	0	435	435	435	1.0142	0	1	0	0	;
2742	1403	0.00316	0.126025	0	435	435	435	1.026695	0	1	0	0	;
1402	1403	0.00316	0.124049	0	435	435	435	1.053742	0	1	0	0	;
1411	1412	0.003358	0.124049	0	446	446	446	0.98619	0	1	0	0	;
1411	1412	0.003911	0.111407	0	446	446	446	0.963394	0	1	0	0	;
1414	2208	0.002193	0.050568	0	0	0	0	1	0	1	0	0	;
2744	2208	0.001956	0.108444	0	482	482	482	1	0	1	0	0	;
2745	1421	0.000713	0.048546	0	606	606	606	0.996016	0	1	0	0	;
1420	1421	0.000332	0.026939	0	1187	1187	1187	1	0	1	0	0	;
1420	1421	0.000319	0.026385	0	1187	1187	1187	1	0	1	0	0	;
1431	1432	0.005911	0.119689	0	0	0	0	0.976562	0	1	0	0	;
1433	1434	0.00164	0.116938	0	446	446	446	0.968054	0	1	0	0	;
1433	1434	0.001699	0.122212	0	724	724	724	0.96432	0	1	0	0	;
1437	1438	0.004286	0.165333	0	311	311	311	0.98912	0	1	0	0	;
1436	2188	0.001904	0.155471	0	0	0	0	1	0	1	0	0	;
1438	2162	0.000519	-0.00831	0	600	600	600	1.002005	0	1	0	0	;
1438	2188	0.000471	-0.008033	0	600	600	600	1.002005	0	1	0	0	;
1439	2162	0.000277	0.047922	0	600	600	600	1	0	1	0	0	;
1439	2188	0.00036	0.049584	0	600	600	600	1	0	1	0	0	;
1442	1443	0.000796	0.041413	0	606	606	606	0.994036	0	1	0	0	;
1442	1443	0.000831	0.039681	0	606	606	606	0.994036	0	1	0	0	;
2751	1451	0.002016	0.079113	0	0	0	0	1	0	1	0	0	;
1450	1452	0.001975	0.079012	0	0	0	0	1	0	1	0	0	;
1468	1469	0.004346	0.164543	0	312	312	312	1.001002	0	1	0	0	;
1475	1476	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	;
1475	1476	0.000332	0.024792	0	1182	1182	1182	1.001	0	1	0	0	;
1483	1484	0.004938	0.159012	0	453	453	453	0.872599	0	1	0	0	;
1485	2163	0.001655	0.09259	0	0	0	0	1	0	1	0	0	;
1486	2163	0.000118	-0.005956	0	1186	1186	1186	1	0	1	0	0	;
2753	1487	0.000325	0.024862	0	1186	1186	1186	1.002005	0	1	0	0	;
1487	2163	0.000187	0.032964	0	1186	1186	1186	1	0	1	0	0	;
1494	1495	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	;
1496	2164	0.000533	0.145501	0	0	0	0	1	0	1	0	0	;
2840	2189	0.000533	0.145501	0	0	0	0	1.05042	0	1	0	0	;
1497	2164	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	;
1497	2189	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	;
1504	1505	0.003951	0.125235	0	435	435	435	0.975606	0	1	0	0	;
1504	1505	0.001975	0.126025	0	435	435	435	0.975606	0	1	0	0	;
1507	2165	0.003428	0.084557	0	0	0	0	1	0	1	0	0	;
2165	1508	0.000277	-0.00464	0	1186	1186	1186	1	0	1	0	0	;
1509	2165	6.20E-05	0.029571	0	1186	1186	1186	1	0	1	0	0	;
1520	2218	0.003747	0.157687	0	0	0	0	1	0	1	0	0	;
1521	2755	0.001177	0.042382	0	600	600	600	1	0	1	0	0	;
2209	1521	0.000499	-0.006925	0	600	600	600	1	0	1	0	0	;
2218	1521	0.000353	-0.010873	0	600	600	600	1	0	1	0	0	;
2755	2209	0.000201	0.055402	0	600	600	600	1	0	1	0	0	;
1522	2218	0.000429	0.05374	0	600	600	600	1	0	1	0	0	;
1526	1527	0.004484	0.168494	0	312	312	312	0.968054	0	1	0	0	;
1526	1527	0.004484	0.168494	0	312	312	312	0.978474	0	1	0	0	;
1547	1548	0.003358	0.11121	0	446	446	446	1.011122	0	1	0	0	;
1547	1548	0.003812	0.130963	0	446	446	446	1.012146	0	1	0	0	;
1550	1551	0.000291	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	;
1554	1553	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
2762	1573	0.000171	0.000313	0.0003	0	0	0	1	4.32	1	0	0	;
2841	1562	0.003891	0.112198	0	436	436	436	0.987165	0	1	0	0	;
1561	1562	0.003556	0.124642	0	435	435	435	0.987165	0	1	0	0	;
1563	1564	0.003931	0.125373	0	435	435	435	0.97561	0	1	0	0	;
1565	1566	0.001699	0.122469	0	726	726	726	0.98912	0	1	0	0	;
1565	1566	0.001679	0.122469	0	726	726	726	0.98912	0	1	0	0	;
1575	2166	0.008933	0.147111	0	0	0	0	1	0	1	0	0	;
1576	2166	0.0036	0.008933	0	0	0	0	1	0	1	0	0	;
1582	2225	0.004813	0.21295	0	0	0	0	1	0	1	0	0	;
2225	1583	0.000457	-0.005194	0	557	557	557	1	0	1	0	0	;
1583	1584	0.000796	0.048199	0	557	557	557	0.996016	0	1	0	0	;
1584	2225	0.000242	0.047438	0	557	557	557	1	0	1	0	0	;
1585	1586	0.003911	0.111407	0	435	435	435	0.971818	0	1	0	0	;
2767	1600	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
2768	1600	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
1599	1600	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
1604	1603	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
1615	1616	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
1633	1635	0.003951	0.12484	0	435	435	435	0.96432	0	1	0	0	;
1633	1635	0.003951	0.12484	0	435	435	435	0.957851	0	1	0	0	;
1634	1635	0.003556	0.127407	0	0	0	0	1.012146	0	1	0	0	;
1639	1640	0.003141	0.117136	0	435	435	435	0.974664	0	1	0	0	;
2773	1644	0.004938	0.161383	0	312	312	312	0.967124	0	1	0	0	;
2773	1644	0.004938	0.163951	0	312	312	312	0.956935	0	1	0	0	;
1643	1644	0.004346	0.118914	0	435	435	435	0.976559	0	1	0	0	;
2777	2780	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2776	2779	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
1647	2778	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2775	1648	0.001857	0.114963	0	0	0	0	1	0	1	0	0	;
2782	1655	0.004356	0.137467	0	0	0	0	1.036269	0	1	0	0	;
1654	1655	0.008711	0.1592	0	0	0	0	1.036269	0	1	0	0	;
1656	1657	0.019652	0.553288	0	0	0	0	1	0	1	0	0	;
1660	1661	0.002016	0.079113	0	0	0	0	1	0	1	0	0	;
1666	1668	0.003951	0.12484	0	435	435	435	0.978474	0	1	0	0	;
1667	1668	0.00164	0.118519	0	0	0	0	1.007049	0	1	0	0	;
1669	1670	0.000783	0.042936	0	600	600	600	0.996016	0	1	0	0	;
1669	1670	0.000776	0.043075	0	600	600	600	0.996016	0	1	0	0	;
1677	2167	0.000159	-0.006025	0	1186	1186	1186	1.001	0	1	0	0	;
1677	2190	0.000229	-0.004571	0	1174	1174	1174	1.001	0	1	0	0	;
1677	1678	0.000332	0.025623	0	1186	1186	1186	1.001	0	1	0	0	;
1678	2167	0.000173	0.031163	0	1186	1186	1186	1	0	1	0	0	;
1678	2190	9.00E-05	0.029363	0	1174	1174	1174	1	0	1	0	0	;
1680	1681	0.003186	0.137758	0	0	0	0	0.987167	0	1	0	0	;
1689	1690	0.000686	0.047922	0	606	606	606	1	0	1	0	0	;
2783	1690	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	;
2783	1690	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	;
1700	1701	0.00397	0.125235	0	435	435	435	0.999001	0	1	0	0	;
1700	1701	0.00397	0.125235	0	435	435	435	1.011122	0	1	0	0	;
1702	2785	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	;
1702	1703	0.000339	0.029778	0	1184	1184	1184	1	0	1	0	0	;
1718	2219	0.001745	0.092867	0	0	0	0	1	0	1	0	0	;
1719	2210	0.00018	-0.007687	0	1188	1188	1188	1	0	1	0	0	;
1719	2219	0.000125	-0.007618	0	1188	1188	1188	1	0	1	0	0	;
1720	2210	0.000166	0.035111	0	1188	1188	1188	1	0	1	0	0	;
1720	2219	0.000201	0.034834	0	1188	1188	1188	1	0	1	0	0	;
1724	1725	0.001857	0.121086	0	724	724	724	0.96432	0	1	0	0	;
1724	1725	0.003773	0.122667	0	446	446	446	0.974664	0	1	0	0	;
1724	1725	0.001857	0.121086	0	724	724	724	0.97561	0	1	0	0	;
1725	1726	6.20E-05	0.031787	0	1186	1186	1186	1	0	1	0	0	;
1725	1726	6.20E-05	0.031856	0	1186	1186	1186	1	0	1	0	0	;
1730	1731	0.00316	0.125432	0	435	435	435	0.989123	0	1	0	0	;
1730	1731	0.003951	0.112988	0	435	435	435	0.989123	0	1	0	0	;
2799	1739	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	;
2794	1739	0.000208	0.014751	0	1746	1746	1746	0.947871	0	1	0	0	;
2797	1739	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	;
2798	1739	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	;
2796	1739	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	;
2795	1739	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	;
2793	1739	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	;
2792	1739	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	;
1738	1739	0.000319	0.024307	0	1186	1186	1186	1	0	1	0	0	;
1751	1752	0.001975	0.126025	0	435	435	435	0.963394	0	1	0	0	;
1751	1752	0.001956	0.125037	0	435	435	435	0.963394	0	1	0	0	;
1751	1752	0.001956	0.125037	0	435	435	435	0.963394	0	1	0	0	;
1753	1754	0.005057	0.160988	0	374	374	374	0.933709	0	1	0	0	;
1753	1754	0.005057	0.160988	0	374	374	374	0.933709	0	1	0	0	;
1761	1762	0.017333	0.441333	0	0	0	0	0.971818	0	1	0	0	;
1765	2168	0.004217	0.223476	0	0	0	0	1	0	1	0	0	;
1766	2168	0.000699	-0.004709	0	606	606	606	0.996016	0	1	0	0	;
1766	1767	0.000686	0.048546	0	606	606	606	0.996016	0	1	0	0	;
1767	2168	1.40E-05	0.052839	0	606	606	606	1	0	1	0	0	;
1768	1769	0.00316	0.125235	0	435	435	435	1.002005	0	1	0	0	;
1768	1769	0.001675	0.121284	0	724	724	724	1.002005	0	1	0	0	;
2804	1783	0.002431	0.093213	0	0	0	0	1	0	1	0	0	;
1782	1783	0.002431	0.092874	0	0	0	0	1	0	1	0	0	;
2806	1783	0.002431	0.093428	0	0	0	0	1	0	1	0	0	;
2805	1783	0.002431	0.09349	0	0	0	0	1	0	1	0	0	;
2808	1783	0.002431	0.093428	0	0	0	0	1	0	1	0	0	;
2807	1783	0.008906	0.093352	0	0	0	0	1	0	1	0	0	;
1784	1785	0.000339	0.027008	0	1187	1187	1187	1	0	1	0	0	;
1784	1785	0.000395	0.027216	0	1188	1188	1188	1	0	1	0	0	;
1784	1785	0.000325	0.027632	0	1188	1188	1188	1	0	1	0	0	;
1796	1797	0.005136	0.160988	0	453	453	453	0.863561	0	1	0	0	;
1799	2191	0.0034	0.084557	0	0	0	0	1	0	1	0	0	;
1800	1801	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	;
1800	2191	0.000229	-0.004363	0	1186	1186	1186	1.001	0	1	0	0	;
1801	2191	9.70E-05	0.029155	0	1186	1186	1186	1	0	1	0	0	;
1812	1813	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	;
1812	1813	0.000319	0.025	0	1186	1186	1186	1	0	1	0	0	;
1818	1819	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0	;
1820	2809	0.000305	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	;
1824	1825	0.002212	0.125432	0	358	358	358	0.928505	0	1	0	0	;
1828	1829	0.003002	0.118716	0	435	435	435	0.94697	0	1	0	0	;
1828	1829	0.003002	0.118716	0	435	435	435	0.968054	0	1	0	0	;
1830	1831	0.003121	0.12563	0	435	435	435	0.987165	0	1	0	0	;
1830	1831	0.003951	0.125235	0	435	435	435	0.987165	0	1	0	0	;
1830	1831	0.003121	0.12563	0	435	435	435	0.987165	0	1	0	0	;
1841	2169	0.003449	0.092452	0	0	0	0	1	0	1	0	0	;
2832	2211	0.001884	0.093352	0	0	0	0	1	0	1	0	0	;
2846	2220	0.001766	0.09169	0	0	0	0	1	0	1	0	0	;
2833	2226	0.001821	0.088227	0	0	0	0	1	0	1	0	0	;
2812	2169	0.00027	-0.005332	0	1186	1186	1186	1.002005	0	1	0	0	;
2812	2192	0.000249	-0.005471	0	1186	1186	1186	1.002005	0	1	0	0	;
1842	2211	0.000125	-0.007687	0	1186	1186	1186	1	0	1	0	0	;
2812	2220	0.000173	-0.007895	0	1186	1186	1186	1.002005	0	1	0	0	;
2812	2226	0.000132	-0.010942	0	1186	1186	1186	1.002005	0	1	0	0	;
1843	2169	5.50E-05	0.032756	0	1186	1186	1186	1	0	1	0	0	;
1843	2192	6.90E-05	0.032895	0	1186	1186	1186	1	0	1	0	0	;
1843	2211	0.000201	0.034834	0	1186	1186	1186	1	0	1	0	0	;
1843	2220	0.000166	0.034834	0	1186	1186	1186	1	0	1	0	0	;
1843	2226	0.000208	0.038643	0	1186	1186	1186	1	0	1	0	0	;
1844	1845	7.90E-05	0.000836	0	0	0	0	1	0	1	0	0	;
2842	2193	0.001814	0.090651	0	0	0	0	1	0	1	0	0	;
2843	2221	0.00277	0.094945	0	0	0	0	1	0	1	0	0	;
1849	2227	0.004862	0.2241	0	0	0	0	1	0	1	0	0	;
1850	2193	0.000145	-0.011288	0	1184	1184	1184	1.002005	0	1	0	0	;
2814	1851	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	;
1850	2221	0.000291	-0.00554	0	1184	1184	1184	1.002005	0	1	0	0	;
2814	1851	0.000693	0.048615	0	605	605	605	1.002005	0	1	0	0	;
2814	2227	0.000471	-0.005263	0	605	605	605	1.002005	0	1	0	0	;
1851	2193	0.000187	0.038712	0	1184	1184	1184	1	0	1	0	0	;
1851	2221	2.80E-05	0.032895	0	1184	1184	1184	1	0	1	0	0	;
1851	2227	0.000235	0.053324	0	605	605	605	1	0	1	0	0	;
2816	1854	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
2815	2817	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
1853	2818	0.011852	0.355556	0	0	0	0	1	0	1	0	0	;
1871	1872	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	;
1871	1872	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	;
1871	1872	0.000339	0.024446	0	1186	1186	1186	1	0	1	0	0	;
1871	1872	0.000332	0.025069	0	1187	1187	1187	1	0	1	0	0	;
1874	1875	0.000346	0.025346	0	1186	1186	1186	1	0	1	0	0	;
1874	1875	0.000332	0.025208	0	1186	1186	1186	1	0	1	0	0	;
2472	2229	0	0.019737	0	0	0	0	1.092105	0	1	0	0	;
45	2230	0	0.019737	0	0	0	0	1.092105	0	1	0	0	;
79	2231	0	0.54184	0	0	0	0	1.044444	0	1	0	0	;
79	2232	0	0.54184	0	0	0	0	1.044444	0	1	0	0	;
79	2233	0	0.54184	0	0	0	0	1.044444	0	1	0	0	;
93	2234	0	0.142857	0	0	0	0	1.111111	0	1	0	0	;
93	2235	0	0.219149	0	0	0	0	1.111111	0	1	0	0	;
104	2236	0	0.366794	0	0	0	0	1	0	1	0	0	;
104	2237	0	0.366794	0	0	0	0	1	0	1	0	0	;
2484	2238	0	0.366794	0	0	0	0	1	0	1	0	0	;
2484	2239	0	0.366794	0	0	0	0	1	0	1	0	0	;
146	2240	0	0.15	0	0	0	0	1.060526	0	1	0	0	;
146	2241	0	0.15	0	0	0	0	1.060526	0	1	0	0	;
2488	2242	0	0.15	0	0	0	0	1.060526	0	1	0	0	;
2492	2243	0	0.012611	0	1050	1050	1050	1.052632	0	1	0	0	;
185	2244	0	0.012611	0	586	586	586	1.052632	0	1	0	0	;
2491	2245	0	0.012611	0	1095	1095	1095	1.052632	0	1	0	0	;
2490	2246	0	0.012611	0	651	651	651	1.052632	0	1	0	0	;
186	2247	0	0.048207	0	0	0	0	1.080978	0	1	0	0	;
2493	2248	0	0.048207	0	0	0	0	1.080978	0	1	0	0	;
187	2249	0	0.043965	0	0	0	0	1.065789	0	1	0	0	;
187	2250	0	0.03442	0	0	0	0	1.060526	0	1	0	0	;
187	2251	0	0.06506	0	0	0	0	1.060526	0	1	0	0	;
196	2252	0	0.161429	0	0	0	0	1.054667	0	1	0	0	;
196	2253	0	0.17931	0	0	0	0	1.054667	0	1	0	0	;
196	2254	0	0.161429	0	0	0	0	1.054667	0	1	0	0	;
196	2255	0	0.17931	0	0	0	0	1.054667	0	1	0	0	;
196	2256	0	0.17931	0	0	0	0	1.054667	0	1	0	0	;
1014	2257	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
227	2258	0	0.112429	0	0	0	0	1.042667	0	1	0	0	;
227	2259	0	0.183397	0	0	0	0	1.088889	0	1	0	0	;
2504	2260	0	0.012685	0	1111	1111	1111	1.092105	0	1	0	0	;
2503	2261	0	0.012685	0	1102	1102	1102	1.092105	0	1	0	0	;
2502	2262	0	0.012685	0	0	0	0	1.092105	0	1	0	0	;
243	2263	0	0.012685	0	1094	1094	1094	1.092105	0	1	0	0	;
250	2264	0	0.009303	0	1571	1571	1571	1.092105	0	1	0	0	;
251	2265	0	0.009303	0	501	501	501	1.092105	0	1	0	0	;
254	2266	0	0.200062	0	0	0	0	1.013333	0	1	0	0	;
254	2267	0	0.200062	0	0	0	0	1.013333	0	1	0	0	;
254	2268	0	0.200062	0	0	0	0	1.013333	0	1	0	0	;
2505	2269	0	0.200062	0	0	0	0	1.013333	0	1	0	0	;
2505	2270	0	0.200062	0	0	0	0	1.013333	0	1	0	0	;
2505	2271	0	0.200062	0	0	0	0	1.013333	0	1	0	0	;
263	2272	0	0.453182	0	0	0	0	1.088889	0	1	0	0	;
333	2273	0	0.008909	0	773	773	773	1.092105	0	1	0	0	;
335	2274	0	0.008909	0	706	706	706	1.092105	0	1	0	0	;
336	2275	0	0.008909	0	778	778	778	1.092105	0	1	0	0	;
379	2276	0	0.128889	0	0	0	0	1.088445	0	1	0	0	;
2540	2277	0	0.133372	0	0	0	0	1.043111	0	1	0	0	;
2540	2278	0	0.133372	0	0	0	0	1.088445	0	1	0	0	;
390	2279	0	0.048207	0	0	0	0	1.080978	0	1	0	0	;
393	2280	0	0.054074	0	0	0	0	1.077631	0	1	0	0	;
393	2281	0	0.054074	0	0	0	0	1.077631	0	1	0	0	;
395	2282	0	0.012685	0	1059	1059	1059	1.092105	0	1	0	0	;
2546	2283	0	0.012611	0	1069	1069	1069	1.092105	0	1	0	0	;
396	2284	0	0.012611	0	1063	1063	1063	1.092105	0	1	0	0	;
398	2285	0	0.009257	0	1271	1271	1271	1.092105	0	1	0	0	;
399	2286	0	0.009257	0	1192	1192	1192	1.092105	0	1	0	0	;
406	2287	0	0.009257	0	494	494	494	1.065789	0	1	0	0	;
2547	2288	0	0.009257	0	1758	1758	1758	1.065789	0	1	0	0	;
2470	2289	0	0.06579	0	0	0	0	1.096667	0	1	0	0	;
24	2290	0	0.06579	0	0	0	0	1.096667	0	1	0	0	;
782	2291	0	0.1	0	0	0	0	1.057778	0	1	0	0	;
2553	2292	0	0.01954	0	0	0	0	1.088844	0	1	0	0	;
440	2293	0	0.020227	0	695	695	695	1.088844	0	1	0	0	;
2554	2294	0	0.01954	0	372	372	372	1.088844	0	1	0	0	;
441	2295	0	0.021576	0	0	0	0	1.092105	0	1	0	0	;
547	2296	0	0.2424	0	0	0	0	1.075778	0	1	0	0	;
547	2297	0	0.2424	0	0	0	0	1.075778	0	1	0	0	;
547	2298	0	0.2424	0	0	0	0	1.075778	0	1	0	0	;
547	2299	0	0.2424	0	0	0	0	1.075778	0	1	0	0	;
547	2300	0	0.2424	0	0	0	0	1.075778	0	1	0	0	;
547	2301	0	0.2424	0	0	0	0	1.075778	0	1	0	0	;
2566	2302	0	0.012685	0	0	0	0	1.092105	0	1	0	0	;
2565	2303	0	0.012685	0	0	0	0	1.092105	0	1	0	0	;
487	2304	0	0.012611	0	0	0	0	1.092105	0	1	0	0	;
2564	2305	0	0.012611	0	0	0	0	1.092105	0	1	0	0	;
502	2306	0	0.181818	0	0	0	0	1.044444	0	1	0	0	;
512	2307	0	0.041231	0	295	295	295	1.0948	0	1	0	0	;
2568	2308	0	0.273494	0	0	0	0	1.062667	0	1	0	0	;
539	2309	0	0.032831	0	298	298	298	1.044444	0	1	0	0	;
2575	2310	0	0.012685	0	1033	1033	1033	1.092105	0	1	0	0	;
595	2311	0	0.012685	0	1033	1033	1033	1.092105	0	1	0	0	;
2576	2312	0	0.012685	0	1033	1033	1033	1.092105	0	1	0	0	;
596	2313	0	0.012685	0	298	298	298	1.092105	0	1	0	0	;
611	2314	0	0.345838	0	0	0	0	1.044444	0	1	0	0	;
2593	2315	0	0.009303	0	1037	1037	1037	1.065789	0	1	0	0	;
664	2316	0	0.009303	0	1014	1014	1014	1.065789	0	1	0	0	;
2609	2317	0	0.128214	0	0	0	0	1.056743	0	1	0	0	;
731	2318	0	0.128214	0	0	0	0	1.056743	0	1	0	0	;
731	2319	0	0.128214	0	0	0	0	1.056743	0	1	0	0	;
731	2320	0	0.148375	0	0	0	0	1.057778	0	1	0	0	;
2609	2321	0	0.148375	0	0	0	0	1.057778	0	1	0	0	;
2621	2322	0	0.008909	0	1545	1545	1545	1.065789	0	1	0	0	;
749	2323	0	0.008909	0	1545	1545	1545	1.065789	0	1	0	0	;
750	2324	0	0.457282	0	0	0	0	1.066667	0	1	0	0	;
760	2325	0	0.042476	0	0	0	0	1.062222	0	1	0	0	;
762	2326	0	0.302795	0	0	0	0	1.053333	0	1	0	0	;
2625	2327	0	0.012685	0	771	771	771	1.092105	0	1	0	0	;
767	2328	0	0.012685	0	776	776	776	1.092105	0	1	0	0	;
2624	2329	0	0.012685	0	771	771	771	1.092105	0	1	0	0	;
2628	2330	0	0.012685	0	771	771	771	1.092105	0	1	0	0	;
2627	2331	0	0.012685	0	771	771	771	1.092105	0	1	0	0	;
2626	2332	0	0.012685	0	253	253	253	1.092105	0	1	0	0	;
790	2333	0	0.041112	0	0	0	0	1.081067	0	1	0	0	;
802	2334	0	0.029081	0	0	0	0	1.080888	0	1	0	0	;
814	2335	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
2640	2336	0	0.020227	0	0	0	0	1.088844	0	1	0	0	;
815	2337	0	0.021197	0	328	328	328	1.103079	0	1	0	0	;
826	2338	0	0.372846	0	0	0	0	1.076889	0	1	0	0	;
826	2339	0	0.372846	0	0	0	0	1.076889	0	1	0	0	;
895	2340	0	0.460144	0	0	0	0	1.035556	0	1	0	0	;
965	2341	0	0.312857	0	0	0	0	1.054667	0	1	0	0	;
965	2342	0	0.312857	0	0	0	0	1.054667	0	1	0	0	;
965	2343	0	0.312857	0	0	0	0	1.054667	0	1	0	0	;
965	2344	0	0.312857	0	0	0	0	1.054667	0	1	0	0	;
952	2345	0	0.048207	0	0	0	0	1.080978	0	1	0	0	;
959	2346	0	0.220078	0	0	0	0	1.07511	0	1	0	0	;
959	2347	0	0.220078	0	0	0	0	1.07511	0	1	0	0	;
983	2348	0	0.329412	0	0	0	0	1.053333	0	1	0	0	;
983	2349	0	0.329412	0	0	0	0	1.053333	0	1	0	0	;
983	2350	0	0.329412	0	0	0	0	1.053333	0	1	0	0	;
990	2351	0	0.181636	0	0	0	0	1.088889	0	1	0	0	;
994	2352	0	0.360113	0	0	0	0	1.075556	0	1	0	0	;
994	2353	0	0.360113	0	0	0	0	1.075556	0	1	0	0	;
1023	2354	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
2673	2355	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
1040	2356	0	0.482751	0	0	0	0	1.137778	0	1	0	0	;
200	2357	0	0.10632	0	0	0	0	1.043111	0	1	0	0	;
2496	2358	0	0.10632	0	0	0	0	1.043111	0	1	0	0	;
1619	2359	0	0.084636	0	0	0	0	1.097778	0	1	0	0	;
151	2360	0	0.031723	0	0	0	0	1.044444	0	1	0	0	;
1109	2361	0	0.25608	0	0	0	0	1.072445	0	1	0	0	;
1109	2362	0	0.25608	0	0	0	0	1.072445	0	1	0	0	;
1114	2363	0	0.0516	0	0	0	0	1.07511	0	1	0	0	;
2686	2364	0	0.0516	0	0	0	0	1.07511	0	1	0	0	;
1116	2365	0	0.0592	0	0	0	0	1.092105	0	1	0	0	;
1116	2366	0	0.0596	0	0	0	0	1.092105	0	1	0	0	;
2687	2367	0	0.0596	0	0	0	0	1.092105	0	1	0	0	;
2687	2368	0	0.05972	0	0	0	0	1.092105	0	1	0	0	;
2587	2369	0	0.012685	0	1124	1124	1124	1.092105	0	1	0	0	;
654	2370	0	0.012685	0	1110	1110	1110	1.092105	0	1	0	0	;
1152	2371	0	0.03299	0	0	0	0	1.04	0	1	0	0	;
1153	2372	0	0.034269	0	0	0	0	1.060526	0	1	0	0	;
1180	2373	0	0.009303	0	1644	1644	1644	1.092105	0	1	0	0	;
1184	2374	0	0.144154	0	0	0	0	1.066667	0	1	0	0	;
1184	2375	0	0.144154	0	0	0	0	1.066667	0	1	0	0	;
2704	2376	0	0.008909	0	884	884	884	1.092105	0	1	0	0	;
1206	2377	0	0.008909	0	859	859	859	1.092105	0	1	0	0	;
2705	2378	0	0.008909	0	861	861	861	1.092105	0	1	0	0	;
2703	2379	0	0.008909	0	430	430	430	1.092105	0	1	0	0	;
1214	2380	0	0.389792	0	0	0	0	1.044444	0	1	0	0	;
2709	2381	0	0.009303	0	1340	1340	1340	1.092105	0	1	0	0	;
1225	2382	0	0.009303	0	413	413	413	1.092105	0	1	0	0	;
2710	2383	0	0.021485	0	0	0	0	1.103079	0	1	0	0	;
1257	2384	0	0.021485	0	0	0	0	1.103079	0	1	0	0	;
2711	2385	0	0.021485	0	0	0	0	1.103079	0	1	0	0	;
2712	2386	0	0.019737	0	0	0	0	1.092105	0	1	0	0	;
1261	2387	0	0.314388	0	0	0	0	1.048889	0	1	0	0	;
1261	2388	0	0.314388	0	0	0	0	1.048889	0	1	0	0	;
1261	2389	0	0.314388	0	0	0	0	1.048889	0	1	0	0	;
1263	2390	0	0.156299	0	0	0	0	1.053333	0	1	0	0	;
1263	2391	0	0.156299	0	0	0	0	1.053333	0	1	0	0	;
2715	2392	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
1273	2393	0	0.020227	0	712	712	712	1.088844	0	1	0	0	;
1295	2394	0	0.214367	0	0	0	0	1.026667	0	1	0	0	;
1303	2395	0	0.733548	0	0	0	0	1.044444	0	1	0	0	;
1341	2396	0	0.431017	0	0	0	0	1	0	1	0	0	;
1332	2397	0	0.046748	0	266	266	266	1.066667	0	1	0	0	;
1345	2398	0	0.283636	0	0	0	0	1.022222	0	1	0	0	;
2723	2399	0	0.155048	0	0	0	0	1	0	1	0	0	;
1353	2400	0	0.155048	0	0	0	0	1	0	1	0	0	;
2722	2401	0	0.155048	0	0	0	0	1	0	1	0	0	;
2734	2402	0	0.0774	0	0	0	0	1.052632	0	1	0	0	;
2736	2403	0	0.06037	0	0	0	0	1.031422	0	1	0	0	;
1384	2404	0	0.0774	0	0	0	0	1.052632	0	1	0	0	;
2735	2405	0	0.0774	0	0	0	0	1.052632	0	1	0	0	;
1461	2406	0	0.317591	0	0	0	0	1.022222	0	1	0	0	;
1472	2407	0	0.302312	0	0	0	0	1.034667	0	1	0	0	;
1489	2408	0	0.733625	0	0	0	0	1.08	0	1	0	0	;
1527	2409	0	0.088828	0	0	0	0	1.022222	0	1	0	0	;
1541	2410	0	0.009303	0	1620	1620	1620	1.092105	0	1	0	0	;
2757	2411	0	0.009303	0	986	986	986	1.092105	0	1	0	0	;
640	2412	0	0.035942	0	0	0	0	1.081023	0	1	0	0	;
2581	2413	0	0.019697	0	273	273	273	1.088844	0	1	0	0	;
639	2414	0	0.037419	0	0	0	0	1.11579	0	1	0	0	;
2580	2415	0	0.037117	0	0	0	0	1.11579	0	1	0	0	;
1569	2416	0	0.226	0	0	0	0	1.048889	0	1	0	0	;
1570	2417	0	0.3396	0	0	0	0	1.069841	0	1	0	0	;
1580	2418	0	0.012611	0	919	919	919	1.092105	0	1	0	0	;
2765	2419	0	0.012611	0	277	277	277	1.092105	0	1	0	0	;
1586	2420	0	0.1992	0	0	0	0	1.044444	0	1	0	0	;
1586	2421	0	0.1992	0	0	0	0	1.044444	0	1	0	0	;
1635	2422	0	0.193273	0	0	0	0	1.088889	0	1	0	0	;
1658	2423	0	0.092765	0	0	0	0	1.065789	0	1	0	0	;
1658	2424	0	0.092765	0	0	0	0	1.065789	0	1	0	0	;
1658	2425	0	0.092765	0	0	0	0	1.065789	0	1	0	0	;
1658	2426	0	0.092765	0	0	0	0	1.065789	0	1	0	0	;
1733	2427	0	0.012769	0	785	785	785	1.044444	0	1	0	0	;
2791	2428	0	0.012769	0	849	849	849	1.044444	0	1	0	0	;
2790	2429	0	0.012769	0	855	855	855	1.044444	0	1	0	0	;
2789	2430	0	0.012769	0	688	688	688	1.044444	0	1	0	0	;
1758	2431	0	0.050588	0	0	0	0	1.048889	0	1	0	0	;
1758	2432	0	0.050588	0	0	0	0	1.048889	0	1	0	0	;
2802	2433	0	0.050588	0	0	0	0	1.048889	0	1	0	0	;
2811	2434	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
1833	2435	0	0.044965	0	0	0	0	1.080978	0	1	0	0	;
1862	2436	0	0.15125	0	0	0	0	1.044444	0	1	0	0	;
1862	2437	0	0.15125	0	0	0	0	1.044444	0	1	0	0	;
988	2438	5.00E-06	5.00E-05	0.0014	1974	1974	1974	1	0	1	0	0	;
988	2439	5.00E-06	5.00E-05	0.0014	1974	1974	1974	1	0	1	0	0	;
1269	2440	0.002262	0.013491	0.0253	401	401	401	1	0	1	0	0	;
945	2441	0.000544	0.006842	0.1762	1474	1474	1474	1	0	1	0	0	;
54	2442	0.002222	0.014124	0.0294	470	470	470	1	0	1	0	0	;
2755	2443	0.000322	0.003148	0.1011	1579	1579	1579	1	0	1	0	0	;
1098	2444	0.000781	0.006247	0.0106	506	506	506	1	0	1	0	0	;
1146	2445	0.000232	0.001856	0.003	506	506	506	1	0	1	0	0	;
1015	2446	0.000661	0.008092	0.3004	1474	1474	1474	1	0	1	0	0	;
101	2447	0.00037	0.004699	0.1119	1711	1711	1711	1	0	1	0	0	;
986	2448	0.000544	0.005689	0.1249	1253	1253	1253	1	0	1	0	0	;
2755	2449	0.000457	0.005163	0.1148	1316	1316	1316	1	0	1	0	0	;
2713	2450	0.004375	0.020138	0.0327	336	336	336	1	0	1	0	0	;
2020	2451	0.00076	0.004523	0.0086	454	454	454	1	0	1	0	0	;
293	2452	0.001086	0.016543	0.4202	1579	1579	1579	1	0	1	0	0	;
2819	2453	0.00106	0.005879	0.0025	502	502	502	1	0	1	0	0	;
1133	2454	0.000264	0.002841	0.0505	1974	1974	1974	1	0	1	0	0	;
1550	2455	0.00165	0.007587	0.0253	288	288	288	1	0	1	0	0	;
1821	2456	0.000256	0.003556	0.1292	1790	1790	1790	1	0	1	0	0	;
2809	2457	0.000253	0.003556	0.1292	1790	1790	1790	1	0	1	0	0	;
400	2458	0.003052	0.022203	0.0276	461	461	461	1	0	1	0	0	;
55	2459	0.000544	0.005865	0.1274	1624	1624	1624	1	0	1	0	0	;
1522	2460	0.000469	0.005225	0.1126	1487	1487	1487	1	0	1	0	0	;
446	2461	0.005588	0.034701	0.0643	323	323	323	1	0	1	0	0	;
12	2462	0.000862	0.019598	0.2726	1559	1559	1559	1	0	1	0	0	;
2556	2463	0.004375	0.026805	0.0486	323	323	323	1	0	1	0	0	;
1839	2464	0.000332	0.004013	0.0628	1316	1316	1316	1	0	1	0	0	;
731	2465	0.001393	0.009294	0.0177	428	428	428	1	0	1	0	0	;
731	2466	0.001393	0.009304	0.0177	428	428	428	1	0	1	0	0	;
293	2467	6.20E-05	0.000855	0.0231	1382	1382	1382	1	0	1	0	0	;
125	2468	0.001043	0.011382	0.3054	1624	1624	1624	1	0	1	0	0	;
];

%-----  OPF Data  -----%%
% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	0	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
2	0	0	2	1.00E+06	0	;
];


%%-----  Reserve Data  -----%%
% reserve zones, element i, j is 1 if gen j is in zone i, 0 otherwise
%%%%%%%%%% Temporary settings %%%%%%%%%%%%%%%%
mpc.reserves.zones = zeros(num_zones, length(mpc.gen));

% reserve requirements for each zone in MW
mpc.reserves.req = zeros(num_zones, 1);

% reserve costs in $/MW for each gen that belongs to at least 1 zone
% (same order as gens, but skipping any gen that does not belong to any zone)
% mpc.reserves.cost  = [	5;	5;	21;	];
% mpc.reserves.cost  = [	5;	5;	16.25;	];
% mpc.reserves.cost  = [	0;	0;	11.25;	];
mpc.reserves.cost  = 0;

% OPTIONAL max reserve quantities for each gen that belongs to at least 1 zone
% (same order as gens, but skipping any gen that does not belong to any zone)
% mpc.reserves.qty   = 50*ones(54, 1);
mpc.reserves.qty   = 0;

end




